submitted_on,water_point_name,latitude,longitude,chlorination_rehab_date,community_mobilised,functional_status_before,rating_bolts_nuts,rating_compression_cone,rating_cylinder,rating_flapper,rating_footvalve_bobbin,rating_footvalve_body,rating_footvalve_oring,rating_fulcrum_pin,rating_fulcrum_bearings,rating_handle,rating_hanger_pin,rating_hanger_bearings,rating_head_bolt,rating_plunger_bobbin,rating_plunger_body,rating_plunger_useal,rating_pump_head_case,rating_pump_head_cover,rating_rising_main,rating_rising_centralisers,rating_rods,rating_rod_centralisers,rating_rodhanger,rating_rope,rating_socket,rating_steel_cone,rating_top_sleeve,rod_count,broken_parts_fished_out,broken_parts_comments,silt_observed,corrosion_observed,slime_observed,rising_main_length_m,rope_attached,photos_of_removed_parts,pedestal_condition,pedestal_firm,photos_of_civil_work,latrines_within_30m,latrines_within_100m,cemetery_within_30m,waste_dumps_within_30m,difficult_access_by_car,chlorination_done,parts_chlorinated,parts_chlorinated_unknown,borehole_depth_m,water_depth_m,chlorine_water_buckets,hth_dissolved_properly,chlorinated_parts_installed,replaced_rising_main_length_m,replaced_rod_count,replaced_bolts_nuts_tick,replaced_bolts_nuts_count,replaced_compression_cone_tick,replaced_compression_cone_count,replaced_cylinder_tick,replaced_cylinder_count,replaced_flapper_tick,replaced_flapper_count,replaced_footvalve_bobbin_tick,replaced_footvalve_bobbin_count,replaced_footvalve_body_tick,replaced_footvalve_body_count,replaced_footvalve_oring_tick,replaced_footvalve_oring_count,replaced_fulcrum_pin_tick,replaced_fulcrum_pin_count,replaced_fulcrum_bearings_tick,replaced_fulcrum_bearings_count,replaced_handle_tick,replaced_handle_count,replaced_hanger_pin_tick,replaced_hanger_pin_count,replaced_hanger_bearings_tick,replaced_hanger_bearings_count,replaced_head_bolt_tick,replaced_head_bolt_count,replaced_plunger_bobbin_tick,replaced_plunger_bobbin_count,replaced_plunger_body_tick,replaced_plunger_body_count,replaced_plunger_useal_tick,replaced_plunger_useal_count,replaced_pump_head_case_tick,replaced_pump_head_case_count,replaced_pump_head_cover_tick,replaced_pump_head_cover_count,replaced_rising_main_tick,replaced_rising_main_count,replaced_rising_centralisers_tick,replaced_rising_centralisers_count,replaced_rods_tick,replaced_rods_count,replaced_rod_centralisers_tick,replaced_rod_centralisers_count,replaced_rodhanger_tick,replaced_rodhanger_count,replaced_rope_tick,replaced_rope_count,replaced_socket_tick,replaced_socket_count,replaced_steel_cone_tick,replaced_steel_cone_count,replaced_top_sleeve_tick,replaced_top_sleeve_count,functionality_after,time_to_fill_20l_bucket,strokes_to_yield_water
20/06/2019,Mpoka borehole ,-15.902672,35.4157284,19/06/2019,Yes,Non-functional,2,2,2,2,2,2,2,5,5,2,5,5,5,2,2,2,2,2,2,2,5,5,2,2,2,2,2,9,Yes,Rod and  centralisers,No,Yes,No,29,Yes,https://api.mwater.co/v3/images/457cd3accfd049a2a8797eacce005f86; https://api.mwater.co/v3/images/5f92775d65c6427facffea5b6ecc2462; https://api.mwater.co/v3/images/cd73694bd6d7439ca56ac23db5cf4979; https://api.mwater.co/v3/images/7e8ac495bcc54906b3bc74b9ff968519; https://api.mwater.co/v3/images/abecb5bf0a7c4873932b32721006bd44; https://api.mwater.co/v3/images/fbf1f146fdc14f528f55dcb6d95baf74; https://api.mwater.co/v3/images/963d26387fff47d986c7321a9f2efe39; https://api.mwater.co/v3/images/f9ed03311d79489490fca37a61ff89e5,Minimal Wear,Yes,https://api.mwater.co/v3/images/4af28226fbe04799a0e5c27b139ff79d; https://api.mwater.co/v3/images/359098472c614f1caad5fda2a94fb921; https://api.mwater.co/v3/images/5b58cd40b8d74cc6aac88fd2c1fee1dd; https://api.mwater.co/v3/images/1090cb565ac04e3fbcda389a771c7d46,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,64.291,3
4/7/2019,Nkhonya borehole 3,-15.9919083,35.4714733,19/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,2,2,2,2,2,2,2,2,5,5,2,2,2,2,2,9,Yes,Rod  centrelizers,No,No,Yes,28,Yes,https://api.mwater.co/v3/images/4112872b63c0436da1ecb05d1b8f3dd9; https://api.mwater.co/v3/images/76037a381aca4c7982e34c32b80e40a3; https://api.mwater.co/v3/images/15362616f93c4466b127c4bc0c4527a2; https://api.mwater.co/v3/images/c7d3829dc3a24281b6bcb3b55a9ef45f; https://api.mwater.co/v3/images/97519ea5b0ab48e99638748379e46936; https://api.mwater.co/v3/images/e3bc2708b79042128d28b2c72e43ddcb; https://api.mwater.co/v3/images/4e67f72d894948b58e37c06447918b19,Minimal Wear,Yes,https://api.mwater.co/v3/images/f32832b532ae4c31a4455f330a9bcc80; https://api.mwater.co/v3/images/bd7e480c09db4441a785682126f2c118,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.63,3
25/06/2019,Namadidi primary school borehole ,-15.874875,35.4565949,20/06/2019,Yes,Partially Functional,5,NA,5,NA,5,5,5,5,5,2,5,5,NA,5,5,5,2,3,4,2,1,5,5,5,5,2,3,9,Yes,Cup seal was fished out from the bottom of foot valve body.,No,No,Yes,27,Yes,https://api.mwater.co/v3/images/0a8b44943cf34168bc57ddc0d034eb69; https://api.mwater.co/v3/images/312a849eaa854e36af2150569989f62c; https://api.mwater.co/v3/images/73ef96d0173b42d1b17515585e169d61; https://api.mwater.co/v3/images/281946c2e83948d58d4b3527ed5d75d8; https://api.mwater.co/v3/images/bf17344286be4c38ac036efa6dc22ea3; https://api.mwater.co/v3/images/5f7d30f9703840c09125e1aa63007d81; https://api.mwater.co/v3/images/2d548d8d35474e3da90953d63ac28ef6; https://api.mwater.co/v3/images/f7391680cfce4b26a2048203346d201c,Minimal Wear,Yes,https://api.mwater.co/v3/images/1e174053920c445caa2cbe637d5fc305; https://api.mwater.co/v3/images/e36a12e99c8149e9ac4d58238f79ebc0; https://api.mwater.co/v3/images/cdfc88469387414d81cd1d44af34817b; https://api.mwater.co/v3/images/a6e2d17b1bb04385940c5a00e97d34f1,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,8,TRUE,1,TRUE,1,TRUE,8,NA,NA,NA,NA,Functional,41.671,1
24/02/2020,Namadidi primary school borehole ,-15.874875,35.4565949,20/06/2019,Yes,Partially Functional,2,3,2,2,2,2,2,5,5,2,2,5,5,2,2,2,2,2,3,2,2,5,2,2,3,2,2,7,No,NA,No,No,Yes,21,Yes,https://api.mwater.co/v3/images/a76c05f6a7324bc7ba52df6a320c0df5; https://api.mwater.co/v3/images/a051a3fc707b4ae5a0249b9c5f87daa2; https://api.mwater.co/v3/images/bddecd021137455f9e50ceb1cd09c94f; https://api.mwater.co/v3/images/3a277b0944904d6099d186d7f8a83cbf; https://api.mwater.co/v3/images/736a9be91a894f9f8b784c5ffbe78a78,Minimal Wear,Yes,https://api.mwater.co/v3/images/6b17d05566ac41e083458e0aef013681; https://api.mwater.co/v3/images/81a3bdce0ae7478ca5fc6922b236430e,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,21,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,44.217,1
4/7/2019,Nankwakwala borehole 1,-15.9376061,35.4570186,21/06/2019,Yes,Partially Functional,3,2,2,3,2,2,2,2,2,2,5,5,2,5,2,5,2,2,1,1,2,5,3,2,2,2,2,10,No,NA,Yes,No,No,28,Yes,https://api.mwater.co/v3/images/69a1136d3d83402f9ef84393f85d26e0; https://api.mwater.co/v3/images/824e71eb63b643b1af6597e8405debc0,Minimal Wear,Yes,https://api.mwater.co/v3/images/cb53987b47764f95922aaa9a9fa1f67d; https://api.mwater.co/v3/images/282c7a14196643259d5998a5e0cb3e07,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.488,1
22/02/2020,Nankwakwala borehole 1,-15.9376061,35.4570186,21/06/2019,Yes,Partially Functional,5,3,3,4,3,3,3,2,4,3,3,4,3,5,3,4,2,3,2,3,3,4,3,3,2,3,2,10,Yes,There is alot of colosion on the rods,No,Yes,Yes,40,Yes,https://api.mwater.co/v3/images/736a9808bc4c45b6a223357f24da1578; https://api.mwater.co/v3/images/949aaabcbb2b4d5aae4bd08e40059a67; https://api.mwater.co/v3/images/4c19617e899640b3a07d570865e380a0; https://api.mwater.co/v3/images/06f47e9e6344495589ae849384b36f1b; https://api.mwater.co/v3/images/e48c268194604d52a1943d4fd901c3d2,Significant Wear,Yes,https://api.mwater.co/v3/images/f55d15b9ba79471fa4d052924260248e; https://api.mwater.co/v3/images/869ead54438445c78abe87710049e889; https://api.mwater.co/v3/images/9d9083bacb444c9a98de52d7b72a9077; https://api.mwater.co/v3/images/14e9483e82af40a8935e6f4d8702c355; https://api.mwater.co/v3/images/487ef66705e14377b6e500120006348c,No,Yes,No,No,No,Yes,NA,NA,30,20,20,Yes,Yes,30,10,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.191,1
27/06/2019,Misomali Borehole 2,-15.8672693,35.3606241,21/06/2019,Yes,Non-functional,Missing,5,2,Missing,5,2,2,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,3,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,NA,No,"A lot parts were stolen in December 2015 leaving only rising main, cylinder and rubber cone. The villagers have had to rely on the nearest borehole which is at Nakoma primary school, 3kms away. Most of the resorted to drawing water from unprotected wells",No,No,No,33,No,https://api.mwater.co/v3/images/31b9a976ae2941299411f59478dd1ad5; https://api.mwater.co/v3/images/37cde585061045bca02d5adfc0c826ad,Minimal Wear,Yes,https://api.mwater.co/v3/images/9a396c36065a4f8290dd9556ab427584,No,Yes,No,No,No,Yes,NA,NA,34.5,28,28,Yes,Yes,33,10,TRUE,4,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,FALSE,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,NA,TRUE,1,TRUE,10,TRUE,10,TRUE,1,TRUE,1,TRUE,6,TRUE,1,TRUE,1,Functional,50.981,1
21/06/2019,Chingoli primary school borehole ,-15.9223421,35.3636388,21/06/2019,Yes,Partially Functional,5,3,4,Missing,4,4,5,4,4,3,3,4,5,4,5,5,4,4,4,4,3,5,3,5,5,3,2,9,Yes,Head has a whole ,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/6065d23f4bdf462488057398d85b9882; https://api.mwater.co/v3/images/267d1d2d68b648a98db15921c4deb900; https://api.mwater.co/v3/images/4025ed7c52184103aa344e66464bb047; https://api.mwater.co/v3/images/7352c0b5f19647b6bc2123e450c9206b; https://api.mwater.co/v3/images/eada59a2e2714d228fab4275455cdd52; https://api.mwater.co/v3/images/1c4ba62dfc8b490ea0d6c76788c2fec3; https://api.mwater.co/v3/images/d8108491e8bc40d1a4bb8392f4ca74d1; https://api.mwater.co/v3/images/0bb1adb554984629b8bb76b463bb116f; https://api.mwater.co/v3/images/6b4c086c623b426b8c3c72fdeee390fa; https://api.mwater.co/v3/images/b801f70d71b840c2b33d34501f7d1c95,Significant Wear,Yes,https://api.mwater.co/v3/images/159340de1c384ee18bc9efc16e122165; https://api.mwater.co/v3/images/1aa16c862639424aa7e536ca89827fbf; https://api.mwater.co/v3/images/fff21fdef9dd47b0ae91a0bdf48bdc3b,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,TRUE,1,TRUE,7,NA,NA,NA,NA,Functional,55.558,1
6/7/2019,Gelegele,-15.94321649,35.46265336,21/06/2019,Yes,Non-functional,5,3,4,Missing,3,3,3,5,5,4,4,5,5,4,5,4,5,4,3,2,3,5,5,2,3,3,2,10,Yes,NA,No,Yes,Yes,30,Yes,https://api.mwater.co/v3/images/927ad1028e414e0dbfcfc13a2dadaf58; https://api.mwater.co/v3/images/e9daf822d144495aba6dd15bdbd3e42a; https://api.mwater.co/v3/images/08c751374a304e0796bad0b8ef563b46; https://api.mwater.co/v3/images/824d27a033e440d2bb0db2cfda85edf8; https://api.mwater.co/v3/images/3582f99d923f4039a653627c9ea3ae80; https://api.mwater.co/v3/images/fccf7279acb24e01a3d4181e42c5f586; https://api.mwater.co/v3/images/23708a42c29f4bd3941e972fab2d6c16; https://api.mwater.co/v3/images/95604c599bb546c798323d6b797617a5; https://api.mwater.co/v3/images/4cabe1ac84a34fc5a61ef53999ec3fc6; https://api.mwater.co/v3/images/1cb73a00075c4b46bf251f577e14a2bb; https://api.mwater.co/v3/images/d3d980738ac84fb69fa3b68d12eccc55,Significant Wear,Yes,https://api.mwater.co/v3/images/de563f3bb6b94f9ab98e2fb1672e9885; https://api.mwater.co/v3/images/0a93bc003cfe4ca3a8d09d5890a103e3,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,1,TRUE,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,59.841,1
1/7/2019,Mulera borehole 2,-15.86353,35.5238767,21/06/2019,Yes,Partially Functional,5,2,2,2,2,2,2,2,5,3,2,5,2,5,5,5,2,2,3,2,2,5,2,2,3,2,2,9,No,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/a2069c61a25e4158a927304420e38b75; https://api.mwater.co/v3/images/35f4839777824dc7bbf5c57cb65c15de; https://api.mwater.co/v3/images/960514e2960f456ebd3dd574cfa164e2,Minimal Wear,Yes,https://api.mwater.co/v3/images/887f1d45e9da4cbe8dfe89480c1ef157; https://api.mwater.co/v3/images/c18bb0ef424b4269b839d26d5ff92752; https://api.mwater.co/v3/images/a3e53f7085244383a3a6a44b17f2108c; https://api.mwater.co/v3/images/cb5bf3eeae15435da73a1cb386fd3ba0,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.591,1
6/12/2019,Mulera borehole 2,-15.86353,35.5238767,21/06/2019,Yes,Partially Functional,5,2,2,2,2,2,2,3,5,2,2,2,2,5,5,5,3,2,2,2,2,5,2,2,2,3,2,9,Yes,It was broken pieces of rod centralisers that were fished out from the bottom of foot valve body.,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/d5d5e5c34303423bb6dae1df31b90f54; https://api.mwater.co/v3/images/f4b19601686245948b23c0a1918caf5d; https://api.mwater.co/v3/images/d822c148abe34d66bb44fc4e62f4b929,Minimal Wear,Yes,https://api.mwater.co/v3/images/b90ffd509bd0451ca7c4f14508f681ff; https://api.mwater.co/v3/images/784271b523c44a01bb71470ec503070b; https://api.mwater.co/v3/images/62dc490e264c4938a65d39991b6076d9; https://api.mwater.co/v3/images/96b61efa517c47e1b71587aa9e7ff770,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,FALSE,NA,FALSE,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,Functional,42.57,1
24/02/2020,Mulera borehole 2,-15.86353,35.5238767,21/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,2,5,3,2,5,2,2,2,2,2,2,3,2,2,5,2,2,2,3,2,6,No,But the borehole had no flapper hence it was replaced with a new one. ,No,No,No,18,Yes,https://api.mwater.co/v3/images/c021bb0ec0c84e40950b684fea3619d3,Minimal Wear,Yes,https://api.mwater.co/v3/images/8f6ea1ba55c543adb4338d64e3a44c0a; https://api.mwater.co/v3/images/bb940d095a4849b8ae244c1f931920cd,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,18,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.13,1
1/7/2019,Nkhulera borehole ,-15.86673,35.3853533,20/06/2019,Yes,Partially Functional,2,1,2,5,3,5,5,5,5,1,5,5,1,5,5,5,2,1,1,2,2,5,2,2,1,2,1,13,No,NA,Yes,Yes,No,3,Yes,https://api.mwater.co/v3/images/3b3e94fcceac443887add15fe2282f95,Minimal Wear,Yes,https://api.mwater.co/v3/images/9c0f621ca8054ba7b4a5e4eea6d3e220; https://api.mwater.co/v3/images/a6c26595b5ca4734817f774e9248e56a,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,1,TRUE,2,NA,0,FALSE,0,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,12,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,59.732,1
8/7/2019,Majiya,-15.9613602,35.3519504,21/06/2019,Yes,Partially Functional,4,3,2,Missing,4,4,4,2,4,2,2,4,2,5,5,5,2,2,3,3,2,4,3,2,3,3,2,6,No,NA,No,Yes,No,18,Yes,https://api.mwater.co/v3/images/2a0ad955f9ff4854869396daccf284f8; https://api.mwater.co/v3/images/b5285273c7c144079a03e8ba4288a356; https://api.mwater.co/v3/images/a1dfd4ffb62d4a2fb1659959847e3573; https://api.mwater.co/v3/images/1801261c79f64ba49dad9f29dc697c53,As New,Yes,https://api.mwater.co/v3/images/5069136e59894a3285df175d389933bb; https://api.mwater.co/v3/images/e78b32a4666845eba6002df4e5bd0b5a,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,19,6,TRUE,4,FALSE,NA,NA,NA,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,FALSE,NA,FALSE,1,Functional,55.991,1
10/12/2019,Majiya,-15.9613602,35.3519504,20/06/2019,Yes,Non-functional,4,5,5,Missing,5,5,5,2,4,2,2,3,2,4,4,4,2,2,3,3,2,Missing,4,5,3,4,4,8,No,NA,No,No,No,24,Yes,https://api.mwater.co/v3/images/f77da5b0e5354bc4a57963791d6ceb4a; https://api.mwater.co/v3/images/50d436fd1eac4396a66993d53754f70e; https://api.mwater.co/v3/images/4624411b1cdc48b68cde8ee2bcf8fe74; https://api.mwater.co/v3/images/e4b9469498bc4eabb37ae4992edd1542; https://api.mwater.co/v3/images/4743ee4d118f4820a460350f741a0a80,Minimal Wear,Yes,https://api.mwater.co/v3/images/3298b61ea1e74cfba9d102c3594cd12a; https://api.mwater.co/v3/images/e988e9de5a3047aaa5ea938f64c34aea,No,Yes,No,No,No,Yes,NA,NA,24,22,22,Yes,Yes,25,8,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,8,TRUE,1,TRUE,1,NA,NA,TRUE,1,NA,NA,Functional,45.42,1
28/02/2020,Majiya,-15.9613602,35.3519504,22/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,2,5,2,2,5,2,5,2,5,2,3,2,NA,4,4,2,2,2,2,3,4,No,NA,No,No,No,12,Yes,https://api.mwater.co/v3/images/41968543efd64a80a9425ff1f0f3efcb; https://api.mwater.co/v3/images/23078704c33a4e13ad9bba3ad2ef1483,Minimal Wear,Yes,https://api.mwater.co/v3/images/cc4e4d54b1c6416d8ab52932b5ee669a; https://api.mwater.co/v3/images/2c6f34f79d1648c19a8149c56ab72743,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,12,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.762,1
20/06/2019,Tepani borehole ,-15.6734368,35.4725493,29/06/2019,Yes,Partially Functional,4,2,2,2,2,2,2,2,5,3,2,5,2,5,5,5,2,2,2,2,2,4,2,2,2,3,2,3,No,NA,No,No,No,9,Yes,https://api.mwater.co/v3/images/831b0c75a3d342b1a572007f68303859,Minimal Wear,Yes,https://api.mwater.co/v3/images/b4ea6ad3836846e29d186a205924a9ac; https://api.mwater.co/v3/images/041ff1ec49c644128f73febb0e21f85b; https://api.mwater.co/v3/images/7947e8918b5d43cf9cfcb8cd427ffac8; https://api.mwater.co/v3/images/f065a53153f04ceeb4e465414dfff85e,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,9,3,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.531,1
26/06/2019,Mwasa  p1 borehole  03,-15.9268141,35.3444328,22/06/2019,Yes,Partially Functional,5,2,1,5,2,1,2,2,5,2,2,5,2,2,2,5,2,1,2,1,1,5,1,2,2,1,2,8,No,NA,No,Yes,No,3,Yes,https://api.mwater.co/v3/images/66f138511a0a4b7fbba729b28e1011f0; https://api.mwater.co/v3/images/37bc6fec4b624ef989c673e9277e2c56,Minimal Wear,Yes,https://api.mwater.co/v3/images/b51946d7b4b947268596c3a95feb2e6c; https://api.mwater.co/v3/images/8cd2c8cf8b574cb4a04f075a5734280b,No,Yes,No,No,No,Yes,NA,NA,21,20,20,Yes,Yes,0,0,TRUE,4,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,8,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.891,1
24/06/2019,Mwasa 01 borehole 01,-15.9354233,35.3416313,21/06/2019,Yes,Partially Functional,1,3,2,1,2,1,2,1,2,2,3,1,3,2,2,1,2,2,1,2,2,5,1,2,1,2,1,11,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/aeca967a776545948ebedc465a91d4f4,Minimal Wear,Yes,https://api.mwater.co/v3/images/45583bf5dc90427787c33a0824bdef98; https://api.mwater.co/v3/images/132c051efc4e4880bb491e088730c739,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,8,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,47.21,1
5/12/2019,Mwasa 01 borehole 01,-15.9354233,35.3416313,21/06/2019,Yes,Partially Functional,1,2,2,Missing,1,3,1,1,5,1,2,5,3,2,1,3,3,2,1,2,5,2,2,1,2,2,1,7,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/cb7d1407bf6942dd9faf08b028f47852,Minimal Wear,Yes,https://api.mwater.co/v3/images/138df2e2ec4d422699c4c5b83eade78d; https://api.mwater.co/v3/images/9fd621907a584bb9950b46ab64e25dbe,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,49.371,1
23/06/2019,Liwakhwa borehole 1,-15.9402333,35.3814533,17/06/2019,Yes,Partially Functional,2,2,2,5,5,2,2,5,5,2,2,5,2,5,2,5,2,2,2,2,2,5,2,2,2,2,2,7,No,NA,No,Yes,No,21,Yes,https://api.mwater.co/v3/images/ce3a63601ded463ab20bf4d51513fd5a; https://api.mwater.co/v3/images/e50e6a676a304b6393aae2bea7e81ef2; https://api.mwater.co/v3/images/0afba337dc3245a4bf1ea245df658433; https://api.mwater.co/v3/images/e7ea123c9a8d4b82b9164d77e34f87cf; https://api.mwater.co/v3/images/16fc4857a66c470fbdceb769a44fc828; https://api.mwater.co/v3/images/ec8b6be38d45451e8a9700fc1ce3295f,Significant Wear,Yes,https://api.mwater.co/v3/images/bffaa72098064d81a5fd3d767fde5bfb; https://api.mwater.co/v3/images/cd4b936ba391493eade30a11b582bda1; https://api.mwater.co/v3/images/bb2824263dd740d194389f7f351237df,No,No,No,No,No,Yes,NA,NA,21,15,15,Yes,Yes,21,7,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.53,2
3/7/2019,Kaphiri School Borehole,-15.8935539,35.358159,22/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,2,5,2,2,5,1,2,2,2,2,2,2,2,1,2,2,2,2,2,2,7,No,NA,No,No,No,22,Yes,https://api.mwater.co/v3/images/d07923d927bf4162b56961477fcb6383; https://api.mwater.co/v3/images/da93726e9d3048d79a0043683eb45879; https://api.mwater.co/v3/images/5293533bc370430c83ef572f0cc6437e,As New,Yes,https://api.mwater.co/v3/images/6e5cb71760614f0d989502b0a8033845; https://api.mwater.co/v3/images/39708f281e7d4afbb55b5d191bddaff0,No,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,22,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.06,1
19/06/2019,Mandanda,-15.9870246,35.4731088,24/06/2019,Yes,Partially Functional,3,2,2,2,2,2,2,5,5,2,2,5,2,5,5,5,3,3,2,2,2,5,3,2,2,2,2,4,No,NA,No,No,No,12,Yes,https://api.mwater.co/v3/images/d69eed844ae0431d903c1c6018e81406; https://api.mwater.co/v3/images/24108a34bb1e4f329769a55dc72625a8,Minimal Wear,Yes,https://api.mwater.co/v3/images/859cd9ba1d284ab1b615d6da0aede237; https://api.mwater.co/v3/images/494dccddda1f4dbe9dd371bb828e13ad,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.464,1
13/06/2019,Tchaluwa borehole 1,-15.9860957,35.4720897,22/06/2019,Yes,Partially Functional,4,2,2,3,2,2,2,4,4,2,4,4,5,4,4,4,2,2,2,2,2,5,NA,2,2,2,2,10,No,NA,No,No,No,32,Yes,https://api.mwater.co/v3/images/52ae90bce7884bd584bcc4809f119835; https://api.mwater.co/v3/images/9f67371ba437452c80b3801f51794f39,Minimal Wear,Yes,https://api.mwater.co/v3/images/afe7f4dca920462589487186cbbbe0a2; https://api.mwater.co/v3/images/14c206786dc24bb881c88cb13a13a567,No,Yes,No,No,No,Yes,NA,NA,33,28,28,Yes,Yes,32,0,NA,1,NA,0,NA,0,NA,1,NA,0,NA,0,NA,0,NA,1,NA,2,NA,0,NA,1,NA,2,NA,1,NA,1,NA,1,NA,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,10,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,58.431,1
20/02/2020,Nkunguza Borehole 2,-15.9316672,35.4677417,24/06/2019,Yes,Partially Functional,2,2,2,2,3,3,3,2,4,2,2,4,Missing,NA,NA,NA,NA,3,3,3,3,4,2,3,2,2,2,9,Yes,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/c3ede3385c784a2f94f626b03c91fe14,Minimal Wear,Yes,https://api.mwater.co/v3/images/7b03932f26b14d64a8d499a04842d7ce,Yes,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,41.611,1
24/06/2019,Mthuruwe school borehole ,-15.8645418,35.5260068,24/06/2019,Yes,Non-functional,4,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,2,1,3,Missing,Missing,Missing,Missing,Missing,Missing,2,Missing,15,No,Parts of the borehole were stolen in 2015 leaving only the head case. however they got a donation of rising main pipes and head case cover but the rest of the stolen parts were never recovered. ,No,No,No,42,No,https://api.mwater.co/v3/images/59e1f0daf85547839d5a35e0c351226c,Minimal Wear,Yes,https://api.mwater.co/v3/images/b8450ac9bf7d4500bdc017d1958d517c,No,Yes,No,No,No,Yes,NA,NA,48,43,43,Yes,Yes,43,15,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,3,NA,NA,TRUE,15,TRUE,15,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,TRUE,1,Functional,57.36,1
6/12/2019,Mthuruwe school borehole ,-15.8645418,35.5260068,24/06/2019,Yes,Partially Functional,4,3,4,Missing,4,4,4,2,4,2,2,4,2,4,4,4,2,2,2,Missing,2,3,2,3,4,2,2,5,Yes,NA,No,No,No,15,Yes,https://api.mwater.co/v3/images/9b4af6dfbe1e4087a86a9b7f28e0a661; https://api.mwater.co/v3/images/cf0802bc7f1e4a10befe81d1b95977fe,Minimal Wear,Yes,https://api.mwater.co/v3/images/beeca9362efc45aaa3892df39ba179fa; https://api.mwater.co/v3/images/889a9e040c1e4a6db0a474443e0b977b,Yes,Yes,No,No,Yes,No,NA,NA,NA,NA,NA,NA,NA,16,5,TRUE,4,FALSE,NA,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,NA,NA,FALSE,NA,TRUE,5,NA,NA,TRUE,1,TRUE,3,TRUE,1,NA,NA,Functional,53.841,1
21/02/2020,Mthuruwe school borehole ,-15.8645418,35.5260068,24/06/2019,Yes,Partially Functional,5,2,2,5,2,2,2,5,5,5,5,5,2,5,5,5,2,2,2,2,2,5,2,2,2,2,2,10,Yes,Bush bearing and rod centrilizer,No,No,No,30,Yes,https://api.mwater.co/v3/images/da59af39295e4436959f2e55288dcd60; https://api.mwater.co/v3/images/859e4a9d08a94f56b07eaa156cbb328a; https://api.mwater.co/v3/images/9cf02add647942788d1a8722ced98d99; https://api.mwater.co/v3/images/7cd83174beda4bf0b247b62418605371; https://api.mwater.co/v3/images/5848d78656644f2ea82e5e7d983c397e; https://api.mwater.co/v3/images/d05f79ae45ef43d5902224560d9cea80; https://api.mwater.co/v3/images/4c45c50ff7c444cb9689faa9b45b7b81; https://api.mwater.co/v3/images/514e0c9f4a754f25a306249485748225,Minimal Wear,Yes,https://api.mwater.co/v3/images/737e96b743094323a0a78090221ea3fc; https://api.mwater.co/v3/images/161419c0eac648aeaea6ecd2e7601818; https://api.mwater.co/v3/images/873e888d833c4b1d81bdd82123c3e5c4,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.4,3
26/02/2020,Ndanga borehole 2,-15.6849905,35.3646794,24/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,5,5,2,5,5,2,5,5,5,2,2,2,2,2,5,2,2,2,2,2,2,Yes,Bush bearing,No,Yes,No,6,Yes,https://api.mwater.co/v3/images/549548350cd4464ab763e2a439f1db48; https://api.mwater.co/v3/images/9580c169441c4c99b7b18baaa3e43ed8; https://api.mwater.co/v3/images/835595f76c8043f8b40775245170bfe7,Moderate Wear,Yes,https://api.mwater.co/v3/images/a5530e9ecc944b6d89548afeabc2734f; https://api.mwater.co/v3/images/58600d8900724925af3ef9602fe96e0d,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,6,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.752,2
26/06/2019,Nogwe water point 5,-15.8252161,35.512735,24/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,2,5,5,5,2,2,2,2,2,5,2,2,2,2,2,9,Yes,Bush bearing,No,No,No,27,Yes,https://api.mwater.co/v3/images/40417571cbdc4f46a6e9a2697c1415fe; https://api.mwater.co/v3/images/a965e822aa4b4f68a4ad13fd6206f704; https://api.mwater.co/v3/images/6c3393309dba4ff28489d9c66c7da2c6; https://api.mwater.co/v3/images/8f74806094f444a39c0afc9768b4991a; https://api.mwater.co/v3/images/b7aaadbc964e4c31a5d5ef6aade1465f; https://api.mwater.co/v3/images/d984bbfc12c844cf80ac17735cdc046e,Minimal Wear,Yes,https://api.mwater.co/v3/images/855cb77d80c94a659317a51af4e51cdc; https://api.mwater.co/v3/images/dd980dfa1f5d4ea3930acf02786c171c,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.551,2
25/06/2019,Namoyo borehole  01,-15.9483433,35.3393417,24/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,9,Yes,Bush bearing,No,No,No,27,Yes,https://api.mwater.co/v3/images/6c772a0c621b4392936e0975c55dc06c; https://api.mwater.co/v3/images/07f3d9d828f14e599a4f2e5f4885438c; https://api.mwater.co/v3/images/e89eafaaf3b74b4abc3f6599444036b1; https://api.mwater.co/v3/images/7990a6e0570448bfac565891eefffab5; https://api.mwater.co/v3/images/6163e7f247544706bc0f718f9a7fa218; https://api.mwater.co/v3/images/7c3d442335bd48529dfefb68e1fb538d,Significant Wear,Yes,https://api.mwater.co/v3/images/e559a8b991fc4255a522f73c41497ea7; https://api.mwater.co/v3/images/f0d8bbda58674ff9b33fbb29fc6fc989,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,67.352,2
13/12/2019,Namoyo borehole  01,-15.9483433,35.3393417,24/06/2019,Yes,Partially Functional,2,2,2,Missing,1,1,1,5,5,2,2,5,2,2,2,5,2,2,2,2,1,5,2,2,2,2,1,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/ebb48db5220746f098376ced55c6fb0b; https://api.mwater.co/v3/images/f51ec1a938e24ad8bae3176d92220e8a,As New,Yes,https://api.mwater.co/v3/images/79f76e391e9746ffa0af83ebe6ee799d; https://api.mwater.co/v3/images/3ca48c423b474fc6ad6d52711947a8c5,Yes,Yes,No,Yes,No,No,No,NA,NA,NA,NA,NA,NA,31,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.161,1
21/06/2019,Mwawalo Proper Borehole,-15.8924996,35.4797809,24/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,2,5,1,4,5,1,4,2,2,1,1,2,2,1,2,1,2,2,2,2,6,No,NA,No,No,No,18,Yes,https://api.mwater.co/v3/images/9ba4eb4247ec4cb997c272829ac6b89a; https://api.mwater.co/v3/images/5809a337bd9e4c8e9b65c7e00216f957,As New,Yes,https://api.mwater.co/v3/images/7f95107e99b845b8ad9987b9ddede140,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,19,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.691,1
3/12/2019,Mwawalo Proper Borehole,-15.8924996,35.4797809,24/06/2019,Yes,Partially Functional,5,2,4,Missing,4,4,4,5,5,3,2,5,2,2,2,5,2,2,3,2,2,5,2,2,2,2,2,9,No,NA,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/479b6bd229a04b33b38abcbd9377d628; https://api.mwater.co/v3/images/050af72805f349838f72bfb89dfc90bd; https://api.mwater.co/v3/images/b441b4f3f9364120af851efbdef54222; https://api.mwater.co/v3/images/1f2da7728fbf4603bfd321b881e3166a; https://api.mwater.co/v3/images/a87892a6ed0b4215adb62299b4055dd6,As New,Yes,https://api.mwater.co/v3/images/c5071d9721ea468ba9cf5418c74becd2; https://api.mwater.co/v3/images/719f833ce3794a51b2eeb9b05ced83a5,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.421,1
26/06/2019,Chiwanda borehole  01,-15.9253296,35.3460865,25/06/2019,Yes,Partially Functional,3,2,2,Missing,4,4,4,2,5,2,2,5,2,4,4,4,2,2,3,3,2,4,4,3,3,2,4,4,Yes,NA,No,No,No,NA,Yes,https://api.mwater.co/v3/images/d9eb51a280ca4ac884aa28ca182a290e,Minimal Wear,Yes,https://api.mwater.co/v3/images/4b05d5f4b6e541b09e576ba485d0b16f; https://api.mwater.co/v3/images/fa3461fe832d4ea3afc5715766a8e9ef; https://api.mwater.co/v3/images/720643359180474fa680d812c6bd990e,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,31,10,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,6,TRUE,10,TRUE,1,NA,NA,TRUE,1,NA,NA,TRUE,1,Functional,46.78,1
6/3/2020,Chiwanda borehole  01,-15.9253296,35.3460865,25/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,1,2,5,3,5,5,5,3,3,2,3,2,5,3,2,2,2,2,8,No,NA,No,No,No,20,Yes,https://api.mwater.co/v3/images/99579bcee5a94acb953d40e1a733fe0a; https://api.mwater.co/v3/images/db3da8d111c644309e6c57bcda2ce9cd; https://api.mwater.co/v3/images/4da1273109fc4daead69a4e67747998a,Minimal Wear,Yes,https://api.mwater.co/v3/images/b126e60a8b1947e78b13ebc72117fba1; https://api.mwater.co/v3/images/f971fef163e34efb8825e085f7e63a43; https://api.mwater.co/v3/images/8d562b81950149d89548089f1bce9312,No,No,No,No,Yes,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.119,2
17/06/2019,Nolo Primary school water point ,-15.8525974,35.5452971,25/06/2019,Yes,Partially Functional,3,2,3,5,3,3,3,2,5,3,5,5,4,5,3,5,3,3,2,3,4,5,3,3,3,4,3,8,Yes,Rocks trown by kids,Yes,Yes,No,24,Yes,https://api.mwater.co/v3/images/0195850dc1e94274b311a66374b79229; https://api.mwater.co/v3/images/fda085e6dfd4463aa4c4e0e130c78c0a; https://api.mwater.co/v3/images/124ccdd5917a40c49f1107f53c929459,Moderate Wear,Yes,https://api.mwater.co/v3/images/142781ac846c47799f484af7192d38a1; https://api.mwater.co/v3/images/19fa743b02ed4d3f9ffc0fe1ee940533,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,FALSE,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.542,1
25/06/2019,Phwitiko borehole 1,-15.87336396,35.45904964,25/06/2019,Yes,Non-functional,2,3,3,5,3,3,3,5,5,3,3,5,2,5,5,5,2,2,2,3,3,5,3,2,3,2,2,3,No,NA,No,Yes,No,3,Yes,https://api.mwater.co/v3/images/c74d67955b6742be98c1a075d39b41bd; https://api.mwater.co/v3/images/cdba4bcb313541e2989135f8f67ce580; https://api.mwater.co/v3/images/3da559292ba547edbc24689081f528a1,Moderate Wear,Yes,https://api.mwater.co/v3/images/427895f8fa8e4a51b126faa5884d2873; https://api.mwater.co/v3/images/5ba7b02343734564a7e4e5aa38e87697,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,9,3,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.268,1
26/06/2019,Mbunumbu  water point 1,-15.8150851,35.5011462,25/06/2019,Yes,Partially Functional,4,3,3,Missing,5,5,5,5,5,2,2,5,2,5,5,5,2,2,4,2,3,Missing,3,5,4,3,4,6,No,NA,No,Yes,No,18,Yes,https://api.mwater.co/v3/images/8dfb2cd50c03421181bbe8bc7ee39b68; https://api.mwater.co/v3/images/0ff0a0c00bd342df9c24d200014d1557; https://api.mwater.co/v3/images/2eb20cf4f82e4b06845d67aaa8358b0c; https://api.mwater.co/v3/images/30e00166fe5240d6b38038becc730eb8,Moderate Wear,Yes,https://api.mwater.co/v3/images/64ffd3ca9c9d40c886bf5b1bc49346ed; https://api.mwater.co/v3/images/eff7860b5a5144c5b8288a94a439618a,Yes,Yes,No,Yes,No,Yes,NA,NA,33,20,20,Yes,Yes,33,11,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,5,TRUE,2,TRUE,11,NA,NA,FALSE,NA,TRUE,6,NA,NA,FALSE,NA,Functional,72.565,1
15/06/2019,Kukada water point 1,-15.8576015,35.5406643,25/06/2019,Yes,Partially Functional,3,2,3,3,2,2,2,4,5,2,4,5,2,2,2,3,2,2,3,3,2,4,4,3,2,2,3,6,Yes,NA,Yes,Yes,Yes,18,Yes,https://api.mwater.co/v3/images/1792e6ccda974448aac154ab4a94f1f9; https://api.mwater.co/v3/images/98675fe26a7b41f3aa14c167c9a95203,Minimal Wear,Yes,https://api.mwater.co/v3/images/d3d88ad2e63b49e691bd23506e57c244; https://api.mwater.co/v3/images/7a69be8e4a664d78b51aef20e370f85d,Yes,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,18,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.6,1
6/12/2019,Kukada water point 1,-15.8576015,35.5406643,25/06/2019,Yes,Partially Functional,4,4,3,Missing,3,2,3,4,4,3,3,4,4,4,3,4,4,4,3,3,2,4,4,3,3,4,3,4,Yes,NA,Yes,Yes,Yes,12,Yes,https://api.mwater.co/v3/images/d07e8fedf2b2462da25525e750d4a541; https://api.mwater.co/v3/images/f04f323e2a6c46ab8973c747da3645b2; https://api.mwater.co/v3/images/9b2ec79ee2404a32b1c0f3089f4f34b3,Moderate Wear,Yes,https://api.mwater.co/v3/images/e1d3a81ed8e64933b790f4d250f2515a; https://api.mwater.co/v3/images/c2be4a9d457e4a4ea9ce2b08fc41b40e; https://api.mwater.co/v3/images/09fb8f743d034baeb2eb6cf6bb778b2d; https://api.mwater.co/v3/images/bfabdc9ee54345b9833f970b5f455a45,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,12,4,TRUE,8,TRUE,1,NA,NA,TRUE,NA,FALSE,NA,FALSE,NA,FALSE,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,Functional,51.85,1
20/02/2020,Kukada water point 1,-15.8576015,35.5406643,25/06/2019,Yes,Partially Functional,4,3,3,4,3,3,3,2,4,4,3,4,4,4,4,4,4,4,3,3,3,4,3,3,3,2,2,5,Yes,NA,No,No,Yes,15,Yes,https://api.mwater.co/v3/images/f94ef87c37df4e20b05570f134387716; https://api.mwater.co/v3/images/b51e365f97ef4638999fbb3b7719ea8d,Moderate Wear,Yes,https://api.mwater.co/v3/images/75cdf3ddf17a4846be2bf3b2667d306b; https://api.mwater.co/v3/images/a4b98fae1b2d4b3ebe4638d8981d8ecd; https://api.mwater.co/v3/images/de076d95525c402785700e103a641e71,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,TRUE,1,NA,NA,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,5,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,106.571,1
14/06/2019,Makokola,-15.83991222,35.39773569,25/06/2019,Yes,Partially Functional,5,2,2,5,2,2,2,5,5,5,5,5,5,5,2,2,5,5,2,2,5,5,3,1,2,2,3,12,No,NA,No,No,No,34,Yes,https://api.mwater.co/v3/images/683db1be8abc4311b7741c5d7c063586; https://api.mwater.co/v3/images/9412e9bc7ce949419a478a658a0f8f49; https://api.mwater.co/v3/images/fcf27deacb9f4eb286ffc3fb1ad25d27; https://api.mwater.co/v3/images/c423e2262ff745aabec6513d02cc34bf,Minimal Wear,Yes,https://api.mwater.co/v3/images/57055ab8cfba42b49552842159f84851; https://api.mwater.co/v3/images/0cff18356e6c40df90cdc4ae4f698eaf,Yes,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,1,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,11,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.683,1
2/7/2019,Mwetiheni Julius Borehole,-15.7974075,35.4850538,25/06/2019,Yes,No longer exists or abandoned,5,1,5,5,5,5,5,4,5,5,5,5,5,5,5,5,5,5,1,3,4,5,5,4,3,3,3,11,Yes,NA,Yes,Yes,No,33,Yes,https://api.mwater.co/v3/images/e6312b69dd2d4be8a61a8bfed249a25b; https://api.mwater.co/v3/images/eac12f9811a14e26b71b0997bdb38357; https://api.mwater.co/v3/images/4119e1cf7d714d8088bc7639a2ffc475; https://api.mwater.co/v3/images/581c34c59f9e4e85abb0bc21ff77ffd4; https://api.mwater.co/v3/images/b96d462298634741894709201111889b; https://api.mwater.co/v3/images/4d6dd5ad88374285993413f1bc90e995; https://api.mwater.co/v3/images/603072a8942c4be6b59f0e49d7222c1f,Significant Wear,Yes,https://api.mwater.co/v3/images/767cd0d0932447ab9eaf487848212d58,No,Yes,No,No,No,Yes,NA,NA,27,20,20,Yes,Yes,27,9,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,FALSE,NA,TRUE,3,TRUE,NA,TRUE,1,TRUE,1,TRUE,7,NA,NA,NA,NA,Functional,49.666,1
18/06/2019,Nkando,-15.9224343,35.3579749,25/06/2019,Yes,Partially Functional,2,2,1,Missing,1,1,1,2,5,2,4,4,2,4,4,4,2,2,2,2,3,5,4,2,1,2,2,5,No,NA,Yes,Yes,No,15,Yes,https://api.mwater.co/v3/images/e03858358eb6411093c34b1bf4dd1748; https://api.mwater.co/v3/images/959112b122aa4f8a9e64081ad490082c; https://api.mwater.co/v3/images/575b9a25b0e548f9a3cc5dda13010ba1,Minimal Wear,Yes,https://api.mwater.co/v3/images/b058b67ed1e84d819b02243c59d24e6b,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,16,5,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,TRUE,5,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.65,1
5/7/2019,Mwangothaya primary school borehole ,-15.892621,35.4050999,25/06/2019,Yes,Partially Functional,2,2,2,Missing,2,2,2,2,5,2,2,5,2,4,4,4,2,2,2,2,2,5,2,1,2,2,2,9,No,NA,Yes,Yes,No,27,Yes,https://api.mwater.co/v3/images/1e3e9bb57a4543779c2ef0a7165b552f; https://api.mwater.co/v3/images/63af0dc7f94f4ce186b6cbafc91d298c,As New,Yes,https://api.mwater.co/v3/images/2c603ef73c174a528add594e204c74de,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,FALSE,NA,TRUE,1,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,2,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.301,1
6/12/2019,Mwangothaya primary school borehole ,-15.892621,35.4050999,25/06/2019,Yes,Partially Functional,5,2,2,2,2,2,2,5,5,5,Missing,5,5,2,2,5,5,5,2,2,3,5,5,1,2,2,2,8,No,NA,Yes,Yes,Yes,24,Yes,https://api.mwater.co/v3/images/d3310a60daf54b0a8cbc6674fcad83e8; https://api.mwater.co/v3/images/d7d9d8e792964eb2819de4147342df64; https://api.mwater.co/v3/images/78174498bace46f2b63ba25679695d0c; https://api.mwater.co/v3/images/3b4c9caac3974a8f9f75b43433a4139f,Significant Wear,Yes,https://api.mwater.co/v3/images/e662e8a189f34b0cb278ff4e772e103c,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,25,8,TRUE,4,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.102,1
21/06/2019,Mwawalo Milonga CDSS Borehole,-15.8960036,35.4829022,26/06/2019,Yes,Partially Functional,4,3,3,2,3,3,2,4,4,2,4,4,4,4,4,4,4,3,2,2,2,4,3,2,2,2,2,5,Yes,NA,No,No,Yes,15,Yes,https://api.mwater.co/v3/images/84f48737ebbd44eba48e4033394d1670,Moderate Wear,Yes,https://api.mwater.co/v3/images/43d0124b69a345e68bf05a71bd44a7c1; https://api.mwater.co/v3/images/afc74594e8a54b08bc6695ffa5389ed0,Yes,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,15,5,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,5,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.04,1
26/06/2019,Nachongo,-15.8896847,35.3665763,26/06/2019,Yes,Partially Functional,3,3,3,2,3,2,3,3,4,2,2,4,2,4,4,4,3,3,2,3,2,4,3,3,2,2,2,9,Yes,NA,Yes,No,Yes,27,Yes,https://api.mwater.co/v3/images/2dd47bb9c94f439480350d20110f0362,Moderate Wear,Yes,https://api.mwater.co/v3/images/d9f8b395f31b440084891e583cafbf16; https://api.mwater.co/v3/images/2b61914ab16b45c6b47d09ff8f8510a0; https://api.mwater.co/v3/images/417595e2eb31487092c26fb7bc258d63; https://api.mwater.co/v3/images/873fe8239e354036baae3f07f64dc7c2,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.621,1
14/06/2019,Mponda borehole 2,-15.9826255,35.4743338,26/06/2019,Yes,Partially Functional,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,NA,5,5,5,5,3,5,4,7,Yes,Bush bearings ,No,Yes,No,22,Yes,https://api.mwater.co/v3/images/7ff6a0fdbf664c25804c19d3d62da179; https://api.mwater.co/v3/images/0310758fb0e7488d98d3370403c2ddf9; https://api.mwater.co/v3/images/bfeeeecdc19e43f6ba9c4cf3b2e9dc45; https://api.mwater.co/v3/images/e5fed0e9ad874d59bb6970c20993144e; https://api.mwater.co/v3/images/a50ef7d874f34c26a14a60544758adde; https://api.mwater.co/v3/images/67b807ef946d4756bc621b0302fd3cff; https://api.mwater.co/v3/images/b82df42e50fe4d768f57afc75c80fe31; https://api.mwater.co/v3/images/43712366e92c4ea6aeadfae97023bd25; https://api.mwater.co/v3/images/dda608d4028a450ab0db11e2d0dcfbd3; https://api.mwater.co/v3/images/036095c05aa8401e968f44611aa235f5,Minimal Wear,Yes,https://api.mwater.co/v3/images/0942d66410d647ebb137d61d5bc01d5f; https://api.mwater.co/v3/images/795ab17e34294813ae88bddd26e5a927,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,22,7,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,7,TRUE,1,TRUE,1,TRUE,5,TRUE,1,TRUE,1,Functional,54.84,3
3/12/2019,Mponda borehole 2,-15.9826255,35.4743338,26/06/2019,Yes,Partially Functional,4,2,3,2,2,2,3,3,4,2,3,4,2,4,2,4,2,2,3,3,2,4,2,2,3,2,2,10,Yes,NA,Yes,No,No,27,Yes,https://api.mwater.co/v3/images/c2707e38a1e447128906bf467c7b6d02,Minimal Wear,Yes,https://api.mwater.co/v3/images/52c648ef85f74e85a0977f619e06f376; https://api.mwater.co/v3/images/cccac8760216463abdaeda14afcb39ea,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,37.911,1
20/02/2020,Mponda borehole 2,-15.9826255,35.4743338,26/06/2019,Yes,Non-functional,5,2,5,Missing,5,5,5,5,5,3,5,5,2,5,5,5,1,Missing,5,Missing,Missing,Missing,Missing,Missing,5,2,3,NA,No,All the rods were stolen in 2017,No,No,No,18,Yes,https://api.mwater.co/v3/images/c4a7dd3b45c04a7d9b9bc431eb354ab4; https://api.mwater.co/v3/images/5e476c71f662447089555c50ea6db090; https://api.mwater.co/v3/images/646e4443dbaf498e883de9d191f48d8d; https://api.mwater.co/v3/images/8e2d356f40014a6797e07792952c7e41,Moderate Wear,Yes,https://api.mwater.co/v3/images/1be4d967f0ce4c589f7fed9cd610b19c; https://api.mwater.co/v3/images/cf93790965cc488a94a0543f6dc275d9; https://api.mwater.co/v3/images/89fc6eecb26044e5ac48082334e2e408,No,No,No,No,No,Yes,NA,NA,18,14,14,Yes,Yes,1,6,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,2,TRUE,3,TRUE,7,TRUE,6,TRUE,1,TRUE,1,TRUE,6,NA,NA,TRUE,1,Functional,59.513,1
17/06/2019,Mitumbira Providence Borehole ,-15.9998606,35.4429152,26/06/2019,Yes,Partially Functional,5,2,4,4,4,4,4,4,4,4,4,4,4,2,2,2,NA,2,4,4,2,4,2,4,3,2,2,11,No,NA,No,Yes,No,41,Yes,https://api.mwater.co/v3/images/17e762b57a27489187805bb7b48deaaf; https://api.mwater.co/v3/images/72624bacc82f40e292d79a8ea5bffb43; https://api.mwater.co/v3/images/52e287f804ba43ce808a883d37127b03,As New,Yes,https://api.mwater.co/v3/images/880fdc32c1f14987bfe54b0f41827a35; https://api.mwater.co/v3/images/42636997d4e94705a3cbaf9056f059ec,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,41,11,NA,4,NA,1,NA,1,NA,1,NA,1,NA,1,NA,1,NA,1,NA,2,NA,1,NA,1,NA,2,NA,1,NA,1,NA,1,NA,1,NA,0,NA,0,NA,1,NA,9,NA,0,NA,9,NA,0,NA,1,NA,2,NA,1,NA,0,Functional,54.56,1
21/06/2019,Nakoma borehole 01,-15.9382763,35.3405935,26/06/2019,Yes,Partially Functional,2,2,3,2,3,2,3,2,4,3,2,4,2,4,4,4,2,2,2,3,2,4,2,2,2,2,2,7,Yes,NA,No,No,No,21,Yes,https://api.mwater.co/v3/images/8b4528d2ee68465bb8cb4f07339ac6a7,Minimal Wear,Yes,https://api.mwater.co/v3/images/d47abf2a3fd444b1a674c969bf0cc235; https://api.mwater.co/v3/images/6564da4dc4b945c5b5f8dde33de18699,Yes,Yes,No,No,Yes,No,NA,NA,NA,NA,NA,NA,NA,21,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.931,1
6/3/2020,Nakoma borehole 01,-15.9382763,35.3405935,26/06/2019,Yes,Partially Functional,3,2,2,Missing,2,2,2,4,5,2,4,4,3,4,4,5,2,5,2,2,2,4,2,2,2,1,1,10,No,NA,Yes,No,Yes,30,Yes,https://api.mwater.co/v3/images/8522a27777b049ea9099753ed0b91bc1; https://api.mwater.co/v3/images/1d85578392444d5d9730fc6c3eb87112; https://api.mwater.co/v3/images/12cf62806c8146e692b8d6326a3e67ef,Minimal Wear,Yes,https://api.mwater.co/v3/images/ff045a75ddc1474d8a7f22fd3d772074,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.729,2
22/06/2019,Matanya borehole ,-15.8519217,35.5590484,26/06/2019,Yes,Partially Functional,4,2,2,2,2,2,2,5,5,3,5,5,2,5,5,5,2,2,2,2,2,5,2,2,3,2,2,8,No,NA,Yes,No,Yes,24,Yes,https://api.mwater.co/v3/images/99873fc83744489f989e58fbda500bf1; https://api.mwater.co/v3/images/69363d961ee44ab8b5b4dc56c24e52a6; https://api.mwater.co/v3/images/6260dd0449b1454f8d816ba8aa79c8aa; https://api.mwater.co/v3/images/05896af3adbd47d8b0ae8d1811b5eecb,Minimal Wear,Yes,https://api.mwater.co/v3/images/7ce7937da6914ce4ae0d10f7937cc3ee; https://api.mwater.co/v3/images/b22967a5a8b8495d8d046609a258a044,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,24,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,36.095,1
7/3/2020,Matanya borehole ,-15.8519217,35.5590484,26/06/2019,Yes,Partially Functional,5,2,4,4,NA,3,3,3,4,4,4,4,3,4,3,3,2,2,2,4,2,4,4,2,2,2,2,11,No,NA,Yes,No,Yes,35,Yes,https://api.mwater.co/v3/images/c18cfe360ff84d95be3ca6f80ed3a93b,As New,Yes,https://api.mwater.co/v3/images/d8910605761d46e8bb980067ad43af73,No,Yes,No,No,No,Yes,NA,NA,35,27,27,Yes,Yes,35,0,TRUE,4,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,1,TRUE,4,NA,0,TRUE,11,TRUE,1,TRUE,1,TRUE,6,FALSE,0,NA,0,Functional,55.722,1
1/7/2019,Kumwanje (Ngakusa)borehole  01,-15.9669949,35.3153767,27/06/2019,Yes,Partially Functional,5,2,2,5,2,2,2,5,5,2,5,5,Missing,5,5,5,2,2,2,2,3,5,2,2,2,2,2,10,No,NA,Yes,No,No,26,Yes,https://api.mwater.co/v3/images/f2c73f8b3212498292abf91a815461ae; https://api.mwater.co/v3/images/12ee3cd9644c41ec83e9a6187f268aa2; https://api.mwater.co/v3/images/c5081a7eff4c46c6a1cf448fe8e25609; https://api.mwater.co/v3/images/ac5290eedc564206ac08e484eda6089a,Minimal Wear,Yes,https://api.mwater.co/v3/images/b8c562c267d2440588195822615cebb3; https://api.mwater.co/v3/images/73591dcea3bc4226b845d9b35e32e1e4,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.837,1
