submitted_on,water_point_name,latitude,longitude,chlorination_rehab_date,community_mobilised,functional_status_before,rating_bolts_nuts,rating_compression_cone,rating_cylinder,rating_flapper,rating_footvalve_bobbin,rating_footvalve_body,rating_footvalve_oring,rating_fulcrum_pin,rating_fulcrum_bearings,rating_handle,rating_hanger_pin,rating_hanger_bearings,rating_head_bolt,rating_plunger_bobbin,rating_plunger_body,rating_plunger_useal,rating_pump_head_case,rating_pump_head_cover,rating_rising_main,rating_rising_centralisers,rating_rods,rating_rod_centralisers,rating_rodhanger,rating_rope,rating_socket,rating_steel_cone,rating_top_sleeve,rod_count,broken_parts_fished_out,broken_parts_comments,silt_observed,corrosion_observed,slime_observed,rising_main_length_m,rope_attached,photos_of_removed_parts,pedestal_condition,pedestal_firm,photos_of_civil_work,latrines_within_30m,latrines_within_100m,cemetery_within_30m,waste_dumps_within_30m,difficult_access_by_car,chlorination_done,parts_chlorinated,parts_chlorinated_unknown,borehole_depth_m,water_depth_m,chlorine_water_buckets,hth_dissolved_properly,chlorinated_parts_installed,replaced_rising_main_length_m,replaced_rod_count,replaced_bolts_nuts_tick,replaced_bolts_nuts_count,replaced_compression_cone_tick,replaced_compression_cone_count,replaced_cylinder_tick,replaced_cylinder_count,replaced_flapper_tick,replaced_flapper_count,replaced_footvalve_bobbin_tick,replaced_footvalve_bobbin_count,replaced_footvalve_body_tick,replaced_footvalve_body_count,replaced_footvalve_oring_tick,replaced_footvalve_oring_count,replaced_fulcrum_pin_tick,replaced_fulcrum_pin_count,replaced_fulcrum_bearings_tick,replaced_fulcrum_bearings_count,replaced_handle_tick,replaced_handle_count,replaced_hanger_pin_tick,replaced_hanger_pin_count,replaced_hanger_bearings_tick,replaced_hanger_bearings_count,replaced_head_bolt_tick,replaced_head_bolt_count,replaced_plunger_bobbin_tick,replaced_plunger_bobbin_count,replaced_plunger_body_tick,replaced_plunger_body_count,replaced_plunger_useal_tick,replaced_plunger_useal_count,replaced_pump_head_case_tick,replaced_pump_head_case_count,replaced_pump_head_cover_tick,replaced_pump_head_cover_count,replaced_rising_main_tick,replaced_rising_main_count,replaced_rising_centralisers_tick,replaced_rising_centralisers_count,replaced_rods_tick,replaced_rods_count,replaced_rod_centralisers_tick,replaced_rod_centralisers_count,replaced_rodhanger_tick,replaced_rodhanger_count,replaced_rope_tick,replaced_rope_count,replaced_socket_tick,replaced_socket_count,replaced_steel_cone_tick,replaced_steel_cone_count,replaced_top_sleeve_tick,replaced_top_sleeve_count,functionality_after,time_to_fill_20l_bucket,strokes_to_yield_water
4/7/2019,Gumulira borehole 03,-15.9891692,35.4219706,27/06/2019,Yes,Partially Functional,3,3,2,3,3,3,3,4,5,3,4,4,3,4,4,4,4,3,3,3,2,4,4,3,3,2,3,10,Yes,NA,Yes,No,No,30,Yes,https://api.mwater.co/v3/images/b1cdc0582420471d8f38981c18744d7b,Minimal Wear,Yes,https://api.mwater.co/v3/images/a0104a1d6ead477c88b89d0c74beeda0; https://api.mwater.co/v3/images/686bfa1e57d1477296d3361058f77759,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,FALSE,NA,TRUE,10,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.01,1
24/06/2019,Kamoto Village Borehole ,-15.8617714,35.5334779,27/06/2019,Yes,Partially Functional,3,2,2,5,3,2,2,4,4,2,1,4,3,3,2,3,2,4,2,2,2,4,3,2,2,2,2,10,No,NA,Yes,No,Yes,30,Yes,https://api.mwater.co/v3/images/52efdbef4a544d66a83377c23031b79e; https://api.mwater.co/v3/images/3e80e82a8f67402b8f1a1779b8a20893; https://api.mwater.co/v3/images/0b112484b8264681b2962ffb09ff1aed; https://api.mwater.co/v3/images/a9dd2f369e70412e89cf69d5508dfb68; https://api.mwater.co/v3/images/8513315546b644298f958b7b1cebd33d,Minimal Wear,Yes,https://api.mwater.co/v3/images/b20e12191a584381a6638903f3a83a7e; https://api.mwater.co/v3/images/fd05c8ff34d640188d482587cb335005,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,TRUE,2,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,FALSE,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.035,1
27/06/2019,Msikita Borehole ,-15.8768745,35.5041901,26/06/2019,Yes,Partially Functional,2,2,2,4,2,2,2,4,4,2,4,4,2,4,4,4,2,2,2,NA,2,4,2,2,1,2,2,9,No,NA,No,No,No,28,Yes,https://api.mwater.co/v3/images/4c5a2440bd8f4221a3db02a1bd678ff5; https://api.mwater.co/v3/images/3e9f6bfcad75424ab0d792b2c6e7cdca,Minimal Wear,Yes,https://api.mwater.co/v3/images/cf9f6a2f8a9d47f6b445175f85a9f3d3,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,29,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.641,1
19/06/2019,Ndanga primary school borehole ,-15.675725,35.3817983,27/06/2019,Yes,Partially Functional,4,3,5,Missing,5,4,4,5,5,2,4,5,4,4,4,4,4,4,4,3,3,Missing,4,3,5,2,3,10,Yes,NA,No,Yes,Yes,10,Yes,https://api.mwater.co/v3/images/b954e1256b414bb98d9e912318107c0b; https://api.mwater.co/v3/images/007eca93d9fe447fb00c6671884e2eba; https://api.mwater.co/v3/images/16f95dc64f874de799f03cb5961b611a; https://api.mwater.co/v3/images/b8d6714d91f5465cac434b05b956d96b; https://api.mwater.co/v3/images/5f2825fbc5b44037bcbe81be92423d8e; https://api.mwater.co/v3/images/c47bf0059ff44b7084d3847244349401; https://api.mwater.co/v3/images/a2f838d16d3341b0b46a169af785808e,Moderate Wear,Yes,https://api.mwater.co/v3/images/2efafd73be1a4900a996a5da310ee0f5; https://api.mwater.co/v3/images/f1688745a017465896c46857c9419bd8; https://api.mwater.co/v3/images/a4e2c7239b6b435b9166340ac1c087f0; https://api.mwater.co/v3/images/1e5c888039c2477c9dbc436f2aa5010c; https://api.mwater.co/v3/images/9fcb56e29c3a4a6591a4654c0a9eed22,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,5,NA,NA,TRUE,1,TRUE,10,TRUE,1,TRUE,1,TRUE,8,NA,NA,NA,NA,Functional,58.541,1
3/7/2019,Mulunguzi Borehole 1,-15.879445,35.33944,27/06/2019,Yes,Partially Functional,2,2,2,5,2,2,5,5,5,2,5,5,2,5,5,5,2,2,2,2,5,5,5,2,2,2,2,7,No,NA,No,Yes,No,24,Yes,https://api.mwater.co/v3/images/5212561778764ce8ac8960d343293510; https://api.mwater.co/v3/images/264adccc08f04267b136e7885bf9bb79; https://api.mwater.co/v3/images/e903632fc19646809bf63ed9783b93a8; https://api.mwater.co/v3/images/798f2a0e43b743b8ad5981460f1d3027; https://api.mwater.co/v3/images/9444af7ff7af44a5ba8d43cbe2ab3b81; https://api.mwater.co/v3/images/b3cca19cc0974f71a670eef14be99450; https://api.mwater.co/v3/images/e1b2434e1ff34085bac36a5066af46ca,Moderate Wear,Yes,https://api.mwater.co/v3/images/071f271e3b9a4c848cacc0c00698ff38; https://api.mwater.co/v3/images/23cf8716eb08458dafab168d47a69e41; https://api.mwater.co/v3/images/44b3bad2524d4ff6b143d60428db3076; https://api.mwater.co/v3/images/25db3e013c1c4f54b3edf17d5f6b5630,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,TRUE,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.381,3
3/7/2019,Nkatasi Proper Borehole,-15.7222644,35.384342,27/06/2019,Yes,Non-functional,5,2,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,2,2,5,2,5,5,5,5,5,No,NA,No,Yes,Yes,3,Yes,https://api.mwater.co/v3/images/e68b635f8676493b8feb0500bb3a20b6,Minimal Wear,Yes,https://api.mwater.co/v3/images/4c30f3fa8259487fb0ea4fde0147a9be; https://api.mwater.co/v3/images/eba2ee2410ad40919f1cf7ab89514ff7,No,Yes,No,No,No,Yes,NA,NA,11,9,9,Yes,Yes,13,0,TRUE,4,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,4,NA,0,NA,0,TRUE,5,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,Functional,47.736,1
13/06/2019,Demula borehole 1,-15.9627211,35.4801465,27/06/2019,Yes,Partially Functional,2,1,3,5,2,2,5,5,5,2,5,5,1,5,5,5,1,2,1,2,5,5,1,1,2,1,1,11,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/1c2873f88db34e238b01dec3181ec963,Minimal Wear,Yes,https://api.mwater.co/v3/images/ac53e2544ea84116991c5cd5294d10e9,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,2,TRUE,4,NA,0,NA,0,NA,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,TRUE,2,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,NA,1
6/7/2019,Mkatasi Borehole,-15.7217549,35.3788405,28/06/2019,Yes,Partially Functional,4,3,3,Missing,3,3,3,3,4,3,4,5,Missing,3,3,5,3,3,3,3,3,3,3,3,3,3,3,9,No,NA,No,No,No,29,Yes,https://api.mwater.co/v3/images/2948347d153c4bca94bf24e1263dd664; https://api.mwater.co/v3/images/adcbab8c0b884128a66678db9ab41df0; https://api.mwater.co/v3/images/06efd504ac6f4707b43cfd8ae99f7a1d; https://api.mwater.co/v3/images/99ceb68e87da4f219c47c4d1c6f52b91; https://api.mwater.co/v3/images/bca6a047914248a3ac5ffe551763febd,Moderate Wear,Yes,https://api.mwater.co/v3/images/c471991c3b814c33afbc141444750ee6; https://api.mwater.co/v3/images/4bb2144c849544f1acf57f44fd1608eb,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.101,1
6/7/2019,Muhiyo Maliongo Borehole,-15.745375,35.3820467,27/06/2019,Yes,Partially Functional,5,2,2,5,5,5,5,5,5,2,5,5,3,5,5,5,2,2,2,2,5,5,3,2,2,2,2,11,No,NA,Yes,No,No,30,Yes,https://api.mwater.co/v3/images/4a38052cb1c34399ab9d598b68bd6945; https://api.mwater.co/v3/images/7bbf4646e7854e1c91db4c498cb10b1e; https://api.mwater.co/v3/images/251505625d6b464182732d134bc3d2fb; https://api.mwater.co/v3/images/a8248f0c27b64ebc80db7fa5172f1057; https://api.mwater.co/v3/images/df548e6700194493b34a355ece53aa95,Minimal Wear,Yes,https://api.mwater.co/v3/images/4ede68c1a9e245229599aa92299d6aa3; https://api.mwater.co/v3/images/10730f3cd922402386714b338fa2aac5,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,TRUE,4,FALSE,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.43,1
16/06/2019,Mwawihe Borehole ,-15.8448783,35.3847433,28/06/2019,Yes,Partially Functional,3,2,2,5,2,1,2,2,4,2,2,5,3,4,4,5,2,2,2,2,1,4,2,2,2,1,2,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/82b36e99a4444a9fb8a66bcafcbcbab3; https://api.mwater.co/v3/images/69ac564ff8fe400d904cc599b208494e,Minimal Wear,Yes,https://api.mwater.co/v3/images/5cb0cc1a7e704b188e18e06a16fa3df0; https://api.mwater.co/v3/images/abcec37729b84bba9fc3d703cdbbf2cc,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.54,1
20/06/2019,Matuta,-15.9041176,35.3455483,28/06/2019,Yes,Partially Functional,3,3,3,Missing,3,3,3,4,4,5,5,4,3,3,4,Missing,4,3,3,3,3,5,5,3,3,3,3,11,No,NA,No,Yes,Yes,32,Yes,https://api.mwater.co/v3/images/1cb4958326d1479da8fb04ca2f726477; https://api.mwater.co/v3/images/83bd219b7be149cbad0bc9b860237ab1; https://api.mwater.co/v3/images/6bc7c4635cc04946940ef91ffcf1b585; https://api.mwater.co/v3/images/46749a4f8e79484888d2eeb0f54bc010,Extreme Wear,Yes,https://api.mwater.co/v3/images/dcf2465de73b45f293448ddb34a7c903; https://api.mwater.co/v3/images/6f44e86e83e04897b7c2346c75eea1fa; https://api.mwater.co/v3/images/db3dcbed235847c7b9ccef5fd958a703,Yes,Yes,No,Yes,Yes,No,Yes,NA,NA,NA,NA,NA,NA,32,11,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,FALSE,NA,TRUE,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.03,1
27/02/2020,Matuta,-15.9041176,35.3455483,28/06/2019,Yes,Partially Functional,5,2,2,2,2,2,2,5,5,5,5,5,5,5,5,5,5,5,2,3,2,5,2,2,2,3,2,9,No,NA,Yes,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/95047cf6b0b34913a7ce40bd36be099d; https://api.mwater.co/v3/images/f5c0ffa7c22f4e57861a9b59ba34d94d; https://api.mwater.co/v3/images/f8230e374cfb4a9da88f04f702296bab; https://api.mwater.co/v3/images/a613dede33ca478b94e03eb6fbbb4421; https://api.mwater.co/v3/images/b60e8349d16140639c7f1c9b6d15cdda,Minimal Wear,Yes,https://api.mwater.co/v3/images/2988e1d14e334ee9bc29181e4189c415,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.301,1
4/7/2019,Mwanakhu borehole ,-15.9377883,35.45575,28/06/2019,Yes,Partially Functional,2,2,1,Missing,2,2,2,2,3,2,4,5,3,5,4,5,2,2,2,2,1,4,2,2,2,2,3,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/dbaa1c65b95049249ab294ff931675d8; https://api.mwater.co/v3/images/5653769270ac45b3968705cf3cb3356f,Minimal Wear,Yes,https://api.mwater.co/v3/images/4003ce380e6a45ca9fe26ff9f8425b71; https://api.mwater.co/v3/images/845615fee673479c9c8ccb0db1f476ba; https://api.mwater.co/v3/images/934f3f19d3914499b2f897d7c5d4e953,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.621,1
5/7/2019,Mulava Borehole,-15.8995847,35.4784414,27/06/2019,Yes,Partially Functional,5,2,2,5,2,2,2,5,5,2,5,5,2,5,5,5,2,2,2,2,2,5,2,2,2,3,3,9,No,No part was replaced on the borehole but the aquagenx turned positive hence the chlorination. ,No,No,No,29,Yes,https://api.mwater.co/v3/images/3495c1177abc4d44ac937b58f898e001; https://api.mwater.co/v3/images/709f533ddb104fd5bd8da345c0d53205; https://api.mwater.co/v3/images/7bae5d15b539419188c9e19c186fc7b5,Minimal Wear,Yes,https://api.mwater.co/v3/images/ed69ee3165704883a8687a751056529f; https://api.mwater.co/v3/images/5fe531a16163413887cafc90e87b9d3b,Yes,Yes,No,No,No,Yes,NA,NA,27,21,21,Yes,NA,29,7,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,36.511,1
3/7/2019,Chilemba Borehole,-15.8923332,35.3504378,1/7/2019,Yes,Partially Functional,4,2,2,5,4,4,4,4,4,2,4,4,4,4,4,4,2,2,2,2,3,4,3,3,2,2,2,4,No,NA,No,Yes,Yes,12,Yes,https://api.mwater.co/v3/images/ea24ddeadf2a45bdbe7fdeb636c6c002; https://api.mwater.co/v3/images/484ce500b1bc42dd9b30c503b8aa6abb,Minimal Wear,Yes,https://api.mwater.co/v3/images/c74f8cfed3124ed1a85e930ae932dc7d,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,8,2,TRUE,4,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,2,NA,0,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,TRUE,2,TRUE,4,NA,0,NA,0,TRUE,3,NA,0,NA,0,Functional,59.771,1
17/06/2019,Kumponda Chisitu School Borehole,-15.9982986,35.4377479,1/7/2019,Yes,Non-functional,2,2,2,Missing,3,4,4,4,4,2,Missing,Missing,Missing,Missing,Missing,Missing,2,3,2,2,Missing,Missing,Missing,2,2,2,2,3,No,"There were no rods in the borehole as they were all stolen in May 2019. Only the hanlldle, footvalve and fulcrum pin were left behind.",No,No,No,11,Yes,https://api.mwater.co/v3/images/d3153058a5d6490bb0f1234f0f336efa,Minimal Wear,Yes,https://api.mwater.co/v3/images/a9c0be01d70e45848da0143b4e35c97c; https://api.mwater.co/v3/images/8a03b3a4e0004b53bfddb95e66a5e508; https://api.mwater.co/v3/images/9fc9e0b2e04d4e209759cc422cd4710d,No,No,No,No,No,Yes,NA,NA,12,7,7,Yes,Yes,11,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,3,TRUE,3,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.79,1
12/12/2019,Matuta,-15.9094313,35.353105,26/06/2019,Yes,Partially Functional,2,2,2,3,2,2,2,3,3,2,3,3,2,4,4,4,2,1,2,2,2,4,1,2,1,2,2,9,No,NA,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/f5653286b9ef4d91b53844ac49cd6993; https://api.mwater.co/v3/images/4b8ee2735ed9428ab8d4364d6de1cb97,Minimal Wear,Yes,https://api.mwater.co/v3/images/30aa9cde2717464bbdff75f8894e01d2; https://api.mwater.co/v3/images/3896e6f7c4b54642bbed2c1b382684be,No,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.081,1
27/02/2020,Matuta,-15.9094313,35.353105,1/7/2019,Yes,Partially Functional,2,2,2,2,3,2,3,3,4,1,2,4,1,2,3,3,1,1,2,2,1,3,2,2,1,1,1,10,Yes,NA,Yes,Yes,Yes,30,Yes,https://api.mwater.co/v3/images/c1810efd896f462eadcad9539cc263bb; https://api.mwater.co/v3/images/5977314038ed49f7a36341ec6fdae8c8; https://api.mwater.co/v3/images/2303408d0bd94e6892c6d66261a7b556,Minimal Wear,Yes,https://api.mwater.co/v3/images/1bfbc985ceda459b852d5afbbe8b815d; https://api.mwater.co/v3/images/10b80a3c95d946a69c1bd6595a2f47a8,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,48.65,2
17/06/2019,John  borehole,-15.9443936,35.4129558,1/7/2019,Yes,Non-functional,Missing,4,2,Missing,4,3,3,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,Missing,3,Missing,Missing,Missing,Missing,3,3,2,3,NA,Yes,No rods were found in the borehole as they together with other parts were stolen in 2016,No,No,No,23,Yes,https://api.mwater.co/v3/images/83539e2158ec40e596a8a23f0da60a64; https://api.mwater.co/v3/images/c78278600e0e4e0bbb83f31555e9e480; https://api.mwater.co/v3/images/20553eb6f76a41058fbe70d77fe7f4af; https://api.mwater.co/v3/images/b75cc546fd3242d89db518c6eae7d165; https://api.mwater.co/v3/images/97a9a1b2ae71411e8002cd9ef474d1d8; https://api.mwater.co/v3/images/d5a7d291be404045b2592bd7c38ed7a0,Minimal Wear,Yes,https://api.mwater.co/v3/images/32073e60b320494caefc3a18ecc4a250,Yes,Yes,No,No,No,Yes,NA,NA,25,22,22,Yes,Yes,24,7,TRUE,4,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,4,TRUE,7,TRUE,7,TRUE,1,TRUE,1,TRUE,3,NA,NA,TRUE,1,Functional,47.581,2
19/06/2019,Sagawa primary school borehole ,-15.6882501,35.3392668,1/7/2019,Yes,Non-functional,Missing,4,4,Missing,5,5,5,Missing,Missing,3,Missing,Missing,2,5,5,5,4,4,2,2,3,4,Missing,3,2,2,4,6,No,NA,No,Yes,Yes,18,Yes,https://api.mwater.co/v3/images/90a9c93aa7b84028b35c135964d94816; https://api.mwater.co/v3/images/c28cc6577c3c438d9522c41b0d6ebc58; https://api.mwater.co/v3/images/648bccc0f79e46598ea58f7c1b6e8294; https://api.mwater.co/v3/images/166b8cc559c74c35a690833cf8532191,As New,Yes,https://api.mwater.co/v3/images/f215ec46884c41b98619f73b907538b9,No,Yes,No,No,No,Yes,NA,NA,24,19,19,Yes,Yes,24,8,TRUE,4,TRUE,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,2,TRUE,8,TRUE,1,TRUE,1,TRUE,5,FALSE,NA,TRUE,1,Functional,41.878,1
17/12/2019,Sagawa primary school borehole ,-15.6882501,35.3392668,1/7/2019,Yes,Non-functional,Missing,5,2,Missing,5,5,5,4,4,2,4,4,2,5,5,5,2,2,3,2,5,4,2,4,3,3,5,7,No,NA,Yes,Yes,Yes,21,No,https://api.mwater.co/v3/images/873befecd32c406e84010065ff3edb5a; https://api.mwater.co/v3/images/2c260a09e734441ab5c2bb6774db2b4f; https://api.mwater.co/v3/images/de1f33ce62a643868f68bb63026b5c28,As New,Yes,https://api.mwater.co/v3/images/338d0082e1e048ffb8312eab02b19878,Yes,Yes,No,No,No,Yes,NA,NA,20,14,14,Yes,Yes,22,7,TRUE,4,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,TRUE,2,TRUE,7,TRUE,7,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,Partially Functional,86.09,7
3/7/2019,Mgumera Borehole 1,-15.83862,35.3591283,1/7/2019,Yes,Non-functional,4,3,5,3,5,5,5,4,4,3,4,4,3,5,5,5,2,2,3,2,2,5,2,4,2,2,4,5,No,NA,No,Yes,Yes,15,Yes,https://api.mwater.co/v3/images/a39a27db63b5456b8f08078b21a47b54; https://api.mwater.co/v3/images/1c1c6273ce8143e6939873f99fca3268; https://api.mwater.co/v3/images/83725e0f9d724f598101c7516b52e5b2; https://api.mwater.co/v3/images/75d01ba53d0f47f69641074d6455c32c; https://api.mwater.co/v3/images/374d5e893908489a97cb600940646511; https://api.mwater.co/v3/images/8e9b1d4de7e64b14a53d651c488d6338,Minimal Wear,Yes,https://api.mwater.co/v3/images/36e63cc2b6b7478e9c77fab3fc55a38a,Yes,Yes,No,Yes,No,Yes,NA,NA,20,16,16,Yes,Yes,19,6,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,3,FALSE,NA,TRUE,1,TRUE,6,NA,NA,FALSE,1,NA,NA,FALSE,NA,TRUE,1,Functional,55.862,1
4/7/2019,Mpombwe  village,-15.9042203,35.3824666,1/7/2019,Yes,Partially Functional,2,2,2,2,2,2,2,5,4,2,5,5,2,2,2,5,2,2,2,2,2,5,2,2,2,2,2,9,No,NA,No,No,No,28,Yes,https://api.mwater.co/v3/images/4496fdb141b1436a94af5453c3531a2f; https://api.mwater.co/v3/images/98c78798fc96439b8be94a0881fcae6c; https://api.mwater.co/v3/images/727344eb03a740db83d3907ec067a24e; https://api.mwater.co/v3/images/a5a840aafc434b1ea5a6255ad96271bc; https://api.mwater.co/v3/images/409ebb35eb3f4b21855e843b4149984e,Minimal Wear,Yes,https://api.mwater.co/v3/images/cf8379ad198a4cdfbc31257fdeff9b75; https://api.mwater.co/v3/images/7a7bc7a8cd1c4da5888caf4b5c2cd557,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,48.081,2
24/02/2020,Mpombwe  village,-15.9042203,35.3824666,2/7/2019,Yes,Partially Functional,4,3,3,4,2,3,2,5,5,2,4,5,4,4,4,5,4,4,3,4,2,2,5,2,3,3,3,7,Yes,NA,No,Yes,Yes,28,Yes,https://api.mwater.co/v3/images/a0e8ae6664b841bfa76637bae8649657; https://api.mwater.co/v3/images/9bcb30299b3643718b97ecf6f51945c2,Moderate Wear,Yes,https://api.mwater.co/v3/images/ee4413df81f74f6b8388f59778f77e12; https://api.mwater.co/v3/images/fdef9a021b674e90b26cf0a19f757249; https://api.mwater.co/v3/images/05110b05fce44034b6a6e498fb87b64e; https://api.mwater.co/v3/images/e021515985a8465389c95a59a6095f27,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,22,7,TRUE,4,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.99,1
24/06/2019,Likwethu Borehole,-15.9101751,35.3579323,2/7/2019,Yes,Partially Functional,3,2,2,Missing,3,2,3,4,5,2,4,5,3,4,3,4,4,4,3,3,2,4,4,3,2,2,3,11,Yes,NA,Yes,Yes,Yes,33,Yes,https://api.mwater.co/v3/images/bb510f971e4b4534b7c426d9791971f6,Minimal Wear,Yes,https://api.mwater.co/v3/images/1b415c385d584599b36ce9227fe26543; https://api.mwater.co/v3/images/4368dee699ec4e3e81df217bfac97ffc,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,33,11,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,11,NA,NA,TRUE,1,TRUE,7,NA,NA,NA,NA,Functional,42.5,2
12/12/2019,Likwethu Borehole,-15.9101751,35.3579323,2/7/2019,Yes,Partially Functional,3,2,2,5,2,2,2,4,4,2,4,5,2,4,2,3,2,2,2,2,2,4,3,2,2,2,2,11,No,NA,No,No,No,35,Yes,https://api.mwater.co/v3/images/7f63626a330f49cfab6bf9ed6a9f4eaa; https://api.mwater.co/v3/images/44ac139ea2c9436095b7ecc13ec0b67a,Minimal Wear,Yes,https://api.mwater.co/v3/images/fcbf2fb7d8f0463d806c1524056191c0; https://api.mwater.co/v3/images/31bc06d5d4794ee785f226787368a46d; https://api.mwater.co/v3/images/7ee6b137ab804b749269559ca6d926c8; https://api.mwater.co/v3/images/f81659ae9ee0406397ade4f28790da52,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,35,11,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.061,2
17/06/2019,Nkando Thuchira H/C Borehole,-15.9194933,35.361185,2/7/2019,Yes,Partially Functional,3,3,2,4,2,2,3,4,4,3,4,4,3,4,4,4,4,3,2,3,2,4,3,3,2,3,2,9,Yes,NA,Yes,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/a45bf418e1c54499a9c163da96143521; https://api.mwater.co/v3/images/67a09c94432d4319b3a4b842da03e8d0,Moderate Wear,Yes,https://api.mwater.co/v3/images/dd463c696f6945909b1a90f28c4974d6,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.874,1
13/06/2019,Mponda borehole 1,-15.98005,35.4724935,28/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,5,5,2,5,5,3,5,5,5,2,3,2,3,2,5,2,2,3,2,2,9,No,NA,No,No,No,24,Yes,https://api.mwater.co/v3/images/2ec36c2e91864e3ab28e42d51e9fd352,Minimal Wear,Yes,https://api.mwater.co/v3/images/80f45a000c0e4a26b46e81be8d60f9bc; https://api.mwater.co/v3/images/000192f8d9474b6bb50563079c22d780; https://api.mwater.co/v3/images/370185669089487ea2f867c9c370b3ba; https://api.mwater.co/v3/images/01b10ecd3f5648c5b9ca14d095e5592f,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,8,NA,NA,TRUE,1,TRUE,4,NA,NA,NA,NA,Functional,42.671,1
6/12/2019,Mponda borehole 1,-15.98005,35.4724935,2/7/2019,Yes,Partially Functional,4,3,4,Missing,4,3,5,4,4,3,5,4,3,4,3,4,5,5,3,3,3,5,2,3,3,4,4,6,No,NA,No,No,No,18,Yes,https://api.mwater.co/v3/images/b1605e5b43a44bf085e659e432a9298f; https://api.mwater.co/v3/images/a8136275d2ec4c31934d4e427c2ce686; https://api.mwater.co/v3/images/188c19d1e9b748128bccb20404e28f13; https://api.mwater.co/v3/images/b722f3f75cd647589ffb67082d671566; https://api.mwater.co/v3/images/e4a0ceaf48f944eb8ff2605ac8f0a888; https://api.mwater.co/v3/images/2ae8709b59114c2c9577139c5e22588a; https://api.mwater.co/v3/images/3de0fff550bf49b9bff60aad222e1caf; https://api.mwater.co/v3/images/eef43ed12ec548a89d01320c28de4827,Moderate Wear,Yes,https://api.mwater.co/v3/images/20d14e6b4b284da68ceca95488b7e017; https://api.mwater.co/v3/images/50e543d24593416896dff326d00bfec9; https://api.mwater.co/v3/images/2b0f9413cb224ff2b8c36878f1e2fb8b; https://api.mwater.co/v3/images/a7129ea157314a11b16d13466c9f3db7,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,7,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,3,TRUE,2,TRUE,2,TRUE,7,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,Functional,49.931,1
22/02/2020,Mponda borehole 1,-15.98005,35.4724935,1/7/2019,Yes,Partially Functional,2,2,1,5,2,1,5,5,5,2,5,5,1,3,2,5,1,2,1,2,2,5,5,1,2,1,2,11,No,NA,No,Yes,No,3,Yes,https://api.mwater.co/v3/images/9ebd276009a146dea2fbc94151a4df63,Minimal Wear,Yes,https://api.mwater.co/v3/images/d21318b0717f4faba5c638ab6c776de3; https://api.mwater.co/v3/images/542cd07d72e84c5180fc2f0113a22f22; https://api.mwater.co/v3/images/c0f3d4aabf214fe7a1a388c4cf90e840,No,Yes,Yes,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,10,TRUE,1,NA,0,NA,0,NA,0,NA,0,Functional,52.261,1
23/06/2019,Mtendele primary  school borehole ,-15.9416508,35.3805221,2/7/2019,Yes,Partially Functional,5,2,2,5,2,3,2,5,5,2,5,5,2,2,2,2,5,5,2,3,5,5,5,2,2,2,3,7,Yes,Bush bearings ,No,No,Yes,22,Yes,https://api.mwater.co/v3/images/cb516aaa78f14d2d8d643093cb1224ca; https://api.mwater.co/v3/images/d576fe0fdd4f4da5a4158b43cf438309; https://api.mwater.co/v3/images/0d4b9709a3b64093ba37a43ccfdd8273; https://api.mwater.co/v3/images/7232e19fc29c428ea200088e78160b6d; https://api.mwater.co/v3/images/a242ce2caa0440f6975ad5ce2ec7f495; https://api.mwater.co/v3/images/dd946228d146488894caebc3f8feca23,Moderate Wear,Yes,https://api.mwater.co/v3/images/8a03da0c36e04fe4a6d660352919aa13; https://api.mwater.co/v3/images/b63d1d02bc444384903f794ef963be72,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,22,7,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.88,2
24/06/2019,Wetheya Borehole,-15.901425,35.3642181,3/7/2019,Yes,Partially Functional,2,2,2,Missing,2,1,2,1,5,1,2,4,2,5,3,5,2,2,2,2,2,5,2,2,2,2,2,5,Yes,NA,Yes,No,No,16,Yes,https://api.mwater.co/v3/images/c80f923136094b34a62ec8274898c774; https://api.mwater.co/v3/images/ea7f89f5cd8040c0967815a46d663d04; https://api.mwater.co/v3/images/a66755d212664d20b74985ff45e90dbf,Minimal Wear,Yes,https://api.mwater.co/v3/images/6738fd4b1ed54b329b4cb627e967e42c; https://api.mwater.co/v3/images/118e1b8de2594f60bba3d163e8a3cb6d,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,16,5,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.68,1
19/06/2019,Fundi mosque,-15.958495,35.418988,3/7/2019,Yes,Partially Functional,Missing,3,4,Missing,4,4,4,2,3,2,4,5,Missing,5,3,4,3,3,3,2,3,5,3,4,4,3,2,7,Yes,NA,No,Yes,No,24,Yes,https://api.mwater.co/v3/images/6623d35fc49a4767a8ed6a52246000a2; https://api.mwater.co/v3/images/11fe6c67a9aa42dbb7c2ddd2ab84ece0,Moderate Wear,Yes,https://api.mwater.co/v3/images/ed7cd3356d9b4c34832acb34aab644f9; https://api.mwater.co/v3/images/2d192b908c60488c90f4c9d955dcc278,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,7,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,NA,NA,TRUE,1,FALSE,NA,TRUE,1,TRUE,7,NA,NA,TRUE,1,TRUE,5,NA,NA,NA,NA,Functional,50.961,1
9/12/2019,Fundi mosque,-15.958495,35.418988,3/7/2019,Yes,Partially Functional,2,2,2,2,2,2,2,2,4,2,4,3,2,4,2,4,1,2,1,2,2,4,2,1,1,1,2,14,No,NA,Yes,No,Yes,42,Yes,https://api.mwater.co/v3/images/51f6049f1f804ec68c5a0faac1a2fa98; https://api.mwater.co/v3/images/726b7f20adab4d549fdaa754f98bf6af,Minimal Wear,Yes,https://api.mwater.co/v3/images/0dd70cfbdd5447668742827a91c22907; https://api.mwater.co/v3/images/a2bcbc52d1104aeea09b8da75a82d33b,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,42,14,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,13,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.9,1
11/12/2019,Fundi mosque,-15.958495,35.418988,3/7/2019,Yes,Non-functional,2,2,2,2,5,5,5,2,5,2,5,5,5,5,5,5,2,2,3,2,2,5,2,2,3,2,2,8,No,NA,Yes,No,No,24,Yes,https://api.mwater.co/v3/images/f5dfd0c57eff4445b39adcc8618fab5c; https://api.mwater.co/v3/images/4c2bbacbf84a40dcb5d26e8f48ff436b; https://api.mwater.co/v3/images/b55833ef5ffc4757af7bd527565bd47e; https://api.mwater.co/v3/images/f2657dfd19c64ecdbfd6ddf1ec04157b; https://api.mwater.co/v3/images/06871e26e56e44d5b8874f8685f42a1f; https://api.mwater.co/v3/images/fe7e8f81f8744bd695980674678ab41c,Minimal Wear,Yes,https://api.mwater.co/v3/images/3c846a94c72b41b4b08bd37340e9e43e; https://api.mwater.co/v3/images/12a3f5d0943a4d35b358357df0daea55; https://api.mwater.co/v3/images/460eb96a2ea3489abc6b33a6dd5c00f0; https://api.mwater.co/v3/images/2112f3efbaed45829eefa0d007074ae3,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,44.571,1
22/02/2020,Fundi mosque,-15.958495,35.418988,3/7/2019,Yes,Partially Functional,2,2,4,3,NA,NA,NA,5,5,2,5,5,2,2,2,5,2,2,2,2,5,5,5,2,2,2,2,8,No,NA,No,No,No,28,Yes,https://api.mwater.co/v3/images/378c4b4e91024614b04e0a54509092c1; https://api.mwater.co/v3/images/0387ab51e66044b1adfbf53e394f829c; https://api.mwater.co/v3/images/fe0516044d564e4b81241ff22e5465ba; https://api.mwater.co/v3/images/b653de6a3ad74f668fbe4019ac8ef38b; https://api.mwater.co/v3/images/2963c91a2a2f40da8edc30c0fcdc2bd9; https://api.mwater.co/v3/images/7800df88c8c74eb49e2af91c6b929253; https://api.mwater.co/v3/images/14389f10ad1d46afb49cea216c0eee01; https://api.mwater.co/v3/images/dfbbbea021994fea89543eb3596fc7a6; https://api.mwater.co/v3/images/d50e1c5f4ec240feaf0357ea5a0c92cc,Significant Wear,Yes,https://api.mwater.co/v3/images/83346295c171422a8d3c9b7ba2ccb531; https://api.mwater.co/v3/images/120840d4c27843508ac0ec08adb6fefb; https://api.mwater.co/v3/images/5d91b4dedbad4e13a8abed5e301c2813,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,25,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.941,3
19/06/2019,Fundi  mosque 2,-15.9583581,35.4188939,3/7/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,5,2,2,2,2,2,2,2,2,5,5,2,2,2,2,7,No,NA,No,No,No,22,Yes,https://api.mwater.co/v3/images/0a042ba470fe46bf9c1960d890b978b9; https://api.mwater.co/v3/images/abf060232e4b4d4db36fff1d316adb91; https://api.mwater.co/v3/images/07065417dbfc4a3b9d5a93590dcd8580; https://api.mwater.co/v3/images/f090b5f5cf244bbe8f4cc9aa2b1a5251; https://api.mwater.co/v3/images/b7e6713b524145338e342e22ec369505,Moderate Wear,Yes,https://api.mwater.co/v3/images/a9584b96e24246cfa8edd8a150808096; https://api.mwater.co/v3/images/be11929dc8e64f30b9734a1e86799b50; https://api.mwater.co/v3/images/088f4fe970ba4a179a9f13cbf4169f0c; https://api.mwater.co/v3/images/321ab9dfc8484d568e8eb2d77fe22221,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,22,7,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,37.191,3
5/12/2019,Fundi  mosque 2,-15.9583581,35.4188939,3/7/2019,Yes,Partially Functional,5,2,2,5,2,2,2,5,5,5,5,5,5,2,2,2,5,5,2,2,2,5,5,2,2,2,2,9,No,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/932a8230615c407385602eb40d91e8ea; https://api.mwater.co/v3/images/405797a13591489f90cb58e866d07d27; https://api.mwater.co/v3/images/9007262c1436434d95cadd01a44b1b2b; https://api.mwater.co/v3/images/009b9590b8de42c7af8716a66e330a7a; https://api.mwater.co/v3/images/9c8f181122484fed8078568f65b91c8f; https://api.mwater.co/v3/images/33a4813248ca4ec18f5723cf0893a25e,Minimal Wear,Yes,https://api.mwater.co/v3/images/12852592b19848ceac854522ab913978; https://api.mwater.co/v3/images/6490ba42ce2840cda0a2d21a5608c103,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,10,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.72,2
20/06/2019,Salamu  village,-15.9440871,35.3949133,2/7/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,NA,5,5,5,2,2,2,2,3,2,2,2,5,2,2,2,2,2,11,No,NA,No,Yes,Yes,33,Yes,https://api.mwater.co/v3/images/50a15fd737034c04869e2b5350a83e89; https://api.mwater.co/v3/images/676642555c4c45cca57d3682b0b9bd85; https://api.mwater.co/v3/images/eca84747e37c43e2aed074defaa1c0c6; https://api.mwater.co/v3/images/d4fbcab5ea3e4784ae2af4812e99c24a; https://api.mwater.co/v3/images/8cd09ab79f5b4e07ac77c79cf1b47856,Significant Wear,Yes,https://api.mwater.co/v3/images/4be8cd4229cb4ec7a8dfe336740281a1; https://api.mwater.co/v3/images/276e7e964d09430abfc9edffe30390c0,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,33,11,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.691,2
1/7/2019,Ntolera  village,-15.8919403,35.3785074,3/7/2019,Yes,Non-functional,2,2,2,2,2,2,2,4,5,2,4,5,2,5,5,5,2,2,2,2,2,5,2,2,2,2,2,9,No,NA,Yes,No,Yes,27,Yes,https://api.mwater.co/v3/images/2bc9de72fb734bc6a70d1faec3b1cfa1; https://api.mwater.co/v3/images/7a0b883bd5364d17b6ade7f7a3f53471; https://api.mwater.co/v3/images/9829bfba5b98410799656fc55273dcdb,As New,Yes,https://api.mwater.co/v3/images/f4cdacf2b126472eaba7977dca33f373,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,FALSE,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.111,1
9/6/2020,Mtalika,-15.7753442,35.2446739,3/7/2019,Yes,Partially Functional,2,2,2,4,4,4,4,5,4,2,4,5,2,5,5,5,2,2,1,2,1,2,2,2,2,2,2,9,No,NA,Yes,Yes,No,24,Yes,https://api.mwater.co/v3/images/82a59f3debe84b508a07e984a140b2f6; https://api.mwater.co/v3/images/cbfbabc495434794b9e2ae7c4619a9c9,Minimal Wear,Yes,https://api.mwater.co/v3/images/db3ada4844734510bdc0783a2c2c59ca; https://api.mwater.co/v3/images/82b8b807da7f47d09e29d84a06eef444; https://api.mwater.co/v3/images/c02840abf93c4060823fb1fe5bc6e1c8,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.531,1
14/06/2020,Ndanga 3 borehole ,-15.7675495,35.2509629,4/7/2019,Yes,Partially Functional,5,2,2,Missing,2,2,2,4,5,3,4,5,Missing,4,3,5,2,2,2,2,1,5,2,2,2,3,4,3,No,NA,No,No,No,11,Yes,https://api.mwater.co/v3/images/55fc24b3441d4be2b97aff8522806ae4; https://api.mwater.co/v3/images/33e4152441cf4115aaf4a760862d150f; https://api.mwater.co/v3/images/fa311fef47a74d3babf0dc265e4663d3,Minimal Wear,Yes,https://api.mwater.co/v3/images/cbd52c0e0f8943b2872e576a88b052a2; https://api.mwater.co/v3/images/40e3567b063247948144ffd3109e275b; https://api.mwater.co/v3/images/719833a9a1c54f4db725542e80bdd559,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,11,3,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,3,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,1,Functional,53.282,1
13/12/2019,Pasani primary school borehole,-15.9273928,35.4734956,4/7/2019,Yes,Partially Functional,4,3,2,Missing,3,2,3,4,4,3,4,4,4,4,4,4,4,3,2,3,2,4,4,2,3,3,3,11,Yes,NA,Yes,Yes,Yes,33,Yes,https://api.mwater.co/v3/images/7c17aa1ea2ef44c79a6470106d24d9ca,Minimal Wear,Yes,https://api.mwater.co/v3/images/3ac0050305244c9c9c964e321d1a397e; https://api.mwater.co/v3/images/dc59761c25134dd9851edd064431e39d; https://api.mwater.co/v3/images/10432445a15242fa997293e89b11fe41,Yes,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,33,11,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,11,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.93,1
18/06/2019,Mkawera Borehole,-15.9268567,35.4720033,4/7/2019,Yes,Partially Functional,2,2,2,2,4,4,3,4,4,2,2,4,2,2,4,4,2,2,2,2,2,4,2,2,2,2,2,11,No,NA,No,No,No,33,Yes,https://api.mwater.co/v3/images/59664df820194020845858a1eb382377,As New,Yes,https://api.mwater.co/v3/images/d521dab6c04543e4aa7bd0463879145e; https://api.mwater.co/v3/images/db7f432502a54439b4c562b026a3f2a4,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,33,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.881,1
8/7/2019,KAPALA VILLAGE  BOREHOLE  01,-15.9751917,35.33574,4/7/2019,Yes,Partially Functional,3,2,2,Missing,2,2,4,2,4,2,3,4,2,4,4,4,2,2,2,Missing,2,4,3,4,3,3,4,7,Yes,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/529c17a060ab4f918af2180a3668c2e8,Moderate Wear,Yes,https://api.mwater.co/v3/images/457e2fab42b946b7839c073c83e3ff55; https://api.mwater.co/v3/images/d9e9e72d48074579ae2b0d6315f850ec; https://api.mwater.co/v3/images/777d9bd0eeb3405abfbb422300816c44,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,19,7,TRUE,4,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,TRUE,1,TRUE,4,FALSE,NA,TRUE,1,Functional,45.431,1
11/12/2019,Nthiramanja(mangomo) borehole  01,-15.9709693,35.3425696,4/7/2019,Yes,Partially Functional,2,2,2,4,2,2,2,3,4,2,4,4,Missing,4,4,4,2,2,2,2,2,4,2,2,2,2,1,11,No,NA,Yes,Yes,No,33,Yes,https://api.mwater.co/v3/images/ffa0793b535e4226b0d921ebd736a99e,Minimal Wear,Yes,https://api.mwater.co/v3/images/bb66005390284606a18d971169ea2a70,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,0,0,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,11,TRUE,1,NA,0,NA,0,NA,0,NA,0,Functional,53.57,1
3/7/2019,KAPALA VILLAGE BOREHOLE  03,-15.96566,35.337675,4/7/2019,Yes,Partially Functional,2,2,2,2,2,2,2,1,4,2,1,4,2,5,2,4,2,2,2,2,2,4,2,1,2,2,1,5,No,NA,Yes,No,No,15,Yes,https://api.mwater.co/v3/images/76e22b63b89644e8bc1defc5b30eab1c; https://api.mwater.co/v3/images/f6b72ea56f2c47b2969bb3260d651bca,Minimal Wear,Yes,https://api.mwater.co/v3/images/e5427d24f6d64585b387c98fdaf41ef2; https://api.mwater.co/v3/images/77d9a95cb8af4a8f82c8fae9b37bd1d6; https://api.mwater.co/v3/images/cfb842c3a9534163b484606195424dfa; https://api.mwater.co/v3/images/e4b7da930ce34ed2b092b521db8af724,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,15,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.75,1
3/3/2020,KAPALA VILLAGE BOREHOLE  03,-15.96566,35.337675,4/7/2019,Yes,Partially Functional,4,2,2,5,2,2,2,4,5,2,4,5,4,5,3,4,4,4,4,2,1,4,2,2,2,2,1,9,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/fe4cc70ef5ff443a99e6977b75e4c93d; https://api.mwater.co/v3/images/e1f78f6e12774301a99e6a11b290276a; https://api.mwater.co/v3/images/983619158eb54f7abfd10224ec05ed0d; https://api.mwater.co/v3/images/e9ed0fd35ac04cbe90e638967b45cc52; https://api.mwater.co/v3/images/569579fcbfb14b0fb3f737aff35b6b05; https://api.mwater.co/v3/images/188c1b1890204c85aa11a4e4a2589d70,Minimal Wear,Yes,https://api.mwater.co/v3/images/f5fcd330f2a94ee2958128a81dd69183; https://api.mwater.co/v3/images/59022cd15ddf46cba4f717cd21b1a55a; https://api.mwater.co/v3/images/a1bf3228257f4b2587d23d7912282c21; https://api.mwater.co/v3/images/5bb25d047c3d4fbbb87d38565a5164eb,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,9,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.69,1
14/06/2019,Nthiramanja(thukuwa),-15.96029756,35.34602165,4/7/2019,Yes,Partially Functional,3,2,5,Missing,5,3,4,5,4,2,5,4,2,4,3,5,3,2,3,4,3,4,2,2,4,2,4,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/3fe720bc560948989734f3e9001dd6c6; https://api.mwater.co/v3/images/fc4652b9ab5d472782e78b58a15fa88f; https://api.mwater.co/v3/images/43191e9b5bfb4724a30b52e6b399b817; https://api.mwater.co/v3/images/f7c5408fe3c74a189402350b79e8f3a2; https://api.mwater.co/v3/images/caa4dcb25f2e44d9b1bbabb5b669e8e8; https://api.mwater.co/v3/images/f5e347eb1c2f436e976fc999d5d874c7,Minimal Wear,Yes,https://api.mwater.co/v3/images/1dfd546411e14d4190ca988e5f97517d; https://api.mwater.co/v3/images/5e53241a245b44ce8bc16427f33b08b2; https://api.mwater.co/v3/images/ffefbe5d532d426a859b2e317e158840,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,34,11,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,3,TRUE,1,TRUE,3,NA,NA,NA,NA,TRUE,7,NA,NA,TRUE,3,Functional,52.541,2
28/02/2020,Nthiramanja(thukuwa),-15.96029756,35.34602165,4/7/2019,Yes,Partially Functional,2,2,2,2,3,3,2,5,5,2,5,5,2,5,5,5,2,3,2,3,2,4,2,2,2,2,2,2,No,NA,Yes,No,Yes,4,Yes,https://api.mwater.co/v3/images/990d5ea28f3a431bb76039d8b4102c78,Minimal Wear,Yes,https://api.mwater.co/v3/images/6f88d01bc2024fb1b91573470ce4510d; https://api.mwater.co/v3/images/eb04f3789efd404bb91559c0b5fb2ee0; https://api.mwater.co/v3/images/597abb5410254503970d5c27a789876d,Yes,Yes,No,Yes,No,No,NA,NA,NA,NA,NA,NA,NA,4,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,39.58,1
20/06/2019,Mbali 01 moswue,-15.93840737,35.3494978,4/7/2019,Yes,Non-functional,4,2,2,4,2,2,2,5,5,2,5,5,2,5,5,5,2,2,2,2,4,4,1,3,2,2,3,3,No,NA,Yes,Yes,Yes,9,Yes,https://api.mwater.co/v3/images/0422170d67de461291dda3839b852f1a; https://api.mwater.co/v3/images/380b1db59ad244e4b49aa910f5a9ac7b,Minimal Wear,Yes,https://api.mwater.co/v3/images/125a82b23e5d44f6b9181043f1bacf00; https://api.mwater.co/v3/images/1dbb9d3261484f47beae26f168a0543c,Yes,Yes,No,No,No,Yes,NA,NA,9,7,7,Yes,Yes,10,3,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,4,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.99,1
3/3/2020,Mbali 01 moswue,-15.93840737,35.3494978,21/06/2019,Yes,Partially Functional,3,2,2,Missing,2,1,2,2,2,2,2,1,2,3,1,4,2,2,1,5,3,5,1,2,2,2,2,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/e0750325bd674207aff54573e0e89b5a; https://api.mwater.co/v3/images/ade4c9100f05405f994dbfc46ffd2e22,Minimal Wear,Yes,https://api.mwater.co/v3/images/975f1474fb214f7f858c3ce74e009e51,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.681,1
20/06/2019,Namagunda 02,-15.93873749,35.36932468,21/06/2019,Yes,Partially Functional,4,2,2,2,5,5,5,2,5,2,2,5,2,2,2,5,2,2,2,2,2,5,2,2,2,2,2,9,No,NA,No,No,Yes,27,Yes,https://api.mwater.co/v3/images/7c88e07f7ba14fa3b20599f18c4badd6; https://api.mwater.co/v3/images/e978181f7b52406da0b980a11d3e4fda,Minimal Wear,Yes,https://api.mwater.co/v3/images/7f160111cccf40d9a984ba85182e2157; https://api.mwater.co/v3/images/3f1ddebd952547c7adb6ba19dcb9ab57; https://api.mwater.co/v3/images/540019f9aa794b42b26e62fd4f3fffb5; https://api.mwater.co/v3/images/409bb6a9f13848a6a065a44f834f239a,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.63,1
5/12/2019,Matenje  borehole  01,-15.9677891,35.3570901,18/06/2019,Yes,No longer exists or abandoned,4,2,5,2,4,5,5,5,5,2,3,3,3,3,2,2,2,2,3,4,2,Missing,2,4,4,2,2,9,Yes,The borehole has been nonfunctional for over two years.,No,No,No,29,Yes,https://api.mwater.co/v3/images/1cbfb33de2194efda06982769a726b3d; https://api.mwater.co/v3/images/41d440452ab746cca59c511497249766; https://api.mwater.co/v3/images/7182fdb709cb417d8b192ba03ec0fa86; https://api.mwater.co/v3/images/c9657dcc229f47c6bb8fa614cd894b35,Moderate Wear,Yes,https://api.mwater.co/v3/images/c51ec997f1354ad7adda58aeb04ad105; https://api.mwater.co/v3/images/f20c515276c54694b24a5cf8397251cd; https://api.mwater.co/v3/images/eacacbe23fed45cebee0a36ab7eb90eb; https://api.mwater.co/v3/images/0d04ffe5d0444184829c047425aa4914; https://api.mwater.co/v3/images/985ec6f4b56944c3a5ddcb23b4f21b8e; https://api.mwater.co/v3/images/043aa0f1008343929d36b8c80779affc,No,No,No,No,No,Yes,NA,NA,29,24,24,Yes,Yes,29,9,TRUE,3,FALSE,NA,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,3,TRUE,2,TRUE,1,TRUE,9,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,Functional,64.894,1
11/12/2019,Matenje  borehole  01,-15.9677891,35.3570901,20/06/2019,Yes,No longer exists or abandoned,4,3,5,3,4,5,5,5,5,3,3,4,3,5,5,4,4,Missing,3,3,3,3,3,Missing,5,3,3,11,Yes,"The borehole was abandoned due to collection of some parts by the political leader of the area some two years ago. There was some stones in the rising men. The parts like rods,rod hunger bundle were being kept inside the nearby house.

In addition the borehole has no committee that looks after it.",No,Yes,Yes,33,No,https://api.mwater.co/v3/images/41dc8ba6f32b4ee2a5f90222fc3115a2; https://api.mwater.co/v3/images/041e2ac759214627a1693be877815627; https://api.mwater.co/v3/images/daae7b620fda4457983862fe936a1ffb; https://api.mwater.co/v3/images/31fe74ffce764c51b656dc055a1a3df8; https://api.mwater.co/v3/images/59b32a1d90924927ad2741cae53eb1b2; https://api.mwater.co/v3/images/d58bf61ed42b4d69b15fad884932a264; https://api.mwater.co/v3/images/50ff1a81a0d343ad9d336fac71ec19aa,Significant Wear,Yes,https://api.mwater.co/v3/images/99223dee88d54f5e92fa794448602b6a; https://api.mwater.co/v3/images/0545dcf5788a4a7a95d88a501b70d9aa,Yes,NA,No,No,No,Yes,NA,NA,33,30,30,Yes,Yes,33,11,TRUE,4,NA,NA,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,NA,NA,TRUE,2,NA,NA,TRUE,3,NA,1,TRUE,NA,TRUE,4,NA,NA,NA,NA,Functional,57.931,1
8/7/2019,Khobiri borehole 01,-15.98468136,35.36931932,20/06/2019,Yes,Non-functional,5,3,3,5,3,3,3,5,5,3,5,5,5,5,3,Missing,5,4,3,4,3,4,5,3,3,3,3,8,Yes,The borehole has a very damaged head.,No,Yes,No,34,Yes,https://api.mwater.co/v3/images/5ffb226d96f6453281c4b749232ccfa9; https://api.mwater.co/v3/images/bbf44184e0634f2bb134b2bb3b0dc0bb; https://api.mwater.co/v3/images/d4d02a7ac67d43eea6db21968989c1ec,Significant Wear,Yes,https://api.mwater.co/v3/images/da5aafe4c2e24001ab7147f32ac401b8; https://api.mwater.co/v3/images/326e623aadd0471795de45c11993fb5c; https://api.mwater.co/v3/images/cc320f020b3742bfb19a11af4fbbe624; https://api.mwater.co/v3/images/6dc957465e55491ba1f3153c2e88a53b,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,8,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,59.21,1
8/7/2019,Khobiri borrhole o2,-15.9822216,35.3669676,3/7/2019,Yes,Partially Functional,2,2,2,5,2,2,3,5,5,2,5,5,2,5,5,5,2,2,2,2,2,5,2,2,3,2,3,9,No,NA,Yes,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/ddd2b032a8ce4f6eb1bea792d6fa8633; https://api.mwater.co/v3/images/47e8b107f6c24d70a42ef7df0e1c612b; https://api.mwater.co/v3/images/918a090c565d4efeb53d1f77d6ecc7c9,Minimal Wear,Yes,https://api.mwater.co/v3/images/84e50bb6631d45f9bc3de5e3a1ec69fc; https://api.mwater.co/v3/images/100d2a5d15704917bc19baacf15a2d7c; https://api.mwater.co/v3/images/42a63cb4baae4e27861f61206d54851a; https://api.mwater.co/v3/images/2a3c8a3b65d143edb9ec9e2da3765fc5,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.56,1
