submitted_on,water_point_name,latitude,longitude,chlorination_rehab_date,community_mobilised,functional_status_before,rating_bolts_nuts,rating_compression_cone,rating_cylinder,rating_flapper,rating_footvalve_bobbin,rating_footvalve_body,rating_footvalve_oring,rating_fulcrum_pin,rating_fulcrum_bearings,rating_handle,rating_hanger_pin,rating_hanger_bearings,rating_head_bolt,rating_plunger_bobbin,rating_plunger_body,rating_plunger_useal,rating_pump_head_case,rating_pump_head_cover,rating_rising_main,rating_rising_centralisers,rating_rods,rating_rod_centralisers,rating_rodhanger,rating_rope,rating_socket,rating_steel_cone,rating_top_sleeve,rod_count,broken_parts_fished_out,broken_parts_comments,silt_observed,corrosion_observed,slime_observed,rising_main_length_m,rope_attached,photos_of_removed_parts,pedestal_condition,pedestal_firm,photos_of_civil_work,latrines_within_30m,latrines_within_100m,cemetery_within_30m,waste_dumps_within_30m,difficult_access_by_car,chlorination_done,parts_chlorinated,parts_chlorinated_unknown,borehole_depth_m,water_depth_m,chlorine_water_buckets,hth_dissolved_properly,chlorinated_parts_installed,replaced_rising_main_length_m,replaced_rod_count,replaced_bolts_nuts_tick,replaced_bolts_nuts_count,replaced_compression_cone_tick,replaced_compression_cone_count,replaced_cylinder_tick,replaced_cylinder_count,replaced_flapper_tick,replaced_flapper_count,replaced_footvalve_bobbin_tick,replaced_footvalve_bobbin_count,replaced_footvalve_body_tick,replaced_footvalve_body_count,replaced_footvalve_oring_tick,replaced_footvalve_oring_count,replaced_fulcrum_pin_tick,replaced_fulcrum_pin_count,replaced_fulcrum_bearings_tick,replaced_fulcrum_bearings_count,replaced_handle_tick,replaced_handle_count,replaced_hanger_pin_tick,replaced_hanger_pin_count,replaced_hanger_bearings_tick,replaced_hanger_bearings_count,replaced_head_bolt_tick,replaced_head_bolt_count,replaced_plunger_bobbin_tick,replaced_plunger_bobbin_count,replaced_plunger_body_tick,replaced_plunger_body_count,replaced_plunger_useal_tick,replaced_plunger_useal_count,replaced_pump_head_case_tick,replaced_pump_head_case_count,replaced_pump_head_cover_tick,replaced_pump_head_cover_count,replaced_rising_main_tick,replaced_rising_main_count,replaced_rising_centralisers_tick,replaced_rising_centralisers_count,replaced_rods_tick,replaced_rods_count,replaced_rod_centralisers_tick,replaced_rod_centralisers_count,replaced_rodhanger_tick,replaced_rodhanger_count,replaced_rope_tick,replaced_rope_count,replaced_socket_tick,replaced_socket_count,replaced_steel_cone_tick,replaced_steel_cone_count,replaced_top_sleeve_tick,replaced_top_sleeve_count,functionality_after,time_to_fill_20l_bucket,strokes_to_yield_water
19/06/2019,Kunlola   borehole 2,-15.9177267,35.3960817,19/06/2019,Yes,Partially Functional,4,3,2,Missing,3,2,2,Missing,Missing,2,2,5,3,5,4,4,2,3,3,2,3,4,3,2,3,2,3,7,Yes,Some parts were just improvised on the borehole.,Yes,Yes,No,21,Yes,https://api.mwater.co/v3/images/7e352e0382754c6ebfea9cee79ccd86f,Significant Wear,Yes,https://api.mwater.co/v3/images/0462643c372d44aa908c8e8a1049d044; https://api.mwater.co/v3/images/74e4d12ee82c408e90ade49b3a497268,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,21,7,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,69.161,1
18/06/2019,Nyalugwe borehore 01,-15.9788143,35.3888644,24/06/2019,Yes,Partially Functional,2,2,2,4,4,1,4,4,4,2,4,5,NA,4,4,4,2,2,2,2,2,5,3,3,2,2,2,11,No,NA,Yes,Yes,No,33,Yes,https://api.mwater.co/v3/images/a93ec791e9eb40ba9e2fa539ca2cf317; https://api.mwater.co/v3/images/04e339a937d9496aa2e997a6190ed3b3,Minimal Wear,Yes,https://api.mwater.co/v3/images/1aa0cb08a7c443f09f356db1625739c1,No,Yes,No,No,No,Yes,NA,NA,33,27,27,Yes,Yes,33,0,TRUE,4,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,11,TRUE,1,TRUE,1,NA,0,TRUE,1,NA,0,Partially Functional,58.865,1
24/06/2019,Manjomo Borehole,-15.909075,35.4570332,5/7/2019,Yes,Non-functional,5,2,2,2,5,5,5,5,5,NA,5,5,NA,5,5,5,3,2,2,2,2,5,2,2,2,3,2,13,No,NA,Yes,No,No,39,Yes,https://api.mwater.co/v3/images/95aae5b91ea54f3cbcadcfb58412d0ac; https://api.mwater.co/v3/images/94245cd5783442c988468b5b4effb27c; https://api.mwater.co/v3/images/060dbfb0b8a746e78002997f36dd5c1c,Minimal Wear,Yes,https://api.mwater.co/v3/images/e71cabfbbc3b48a5b6d94217f8257614; https://api.mwater.co/v3/images/b6d364bf58044b6c9c2fd16f8d29d2eb; https://api.mwater.co/v3/images/369cc626772845b4bef04eb2c41b029f,Yes,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,39,13,TRUE,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,13,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.887,1
17/12/2019,NEUMBA  BOREHOLE  01,-15.9223283,35.3363117,4/7/2019,Yes,Partially Functional,2,2,2,2,1,1,1,2,3,1,2,3,1,2,2,4,2,2,2,2,1,4,1,2,2,1,2,10,No,NA,No,Yes,No,30,Yes,https://api.mwater.co/v3/images/00246a770338451bbba5af800d368d81; https://api.mwater.co/v3/images/68aa13653fce4455a63bea7e520f9cb4,As New,Yes,https://api.mwater.co/v3/images/d413d38e524747d88ec2cc22cea8f468; https://api.mwater.co/v3/images/54306b4378374a49aadb27e7deaa90e0,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,31,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.101,1
5/7/2019,John borehole 1,-15.6964315,35.4714933,5/7/2019,Yes,Partially Functional,5,2,2,2,2,2,2,5,5,3,5,5,5,5,5,5,5,5,2,2,2,5,3,2,2,2,2,9,Yes,Bush bearings,No,Yes,Yes,29,Yes,https://api.mwater.co/v3/images/a2f3ff738a4f4b3eb6d5021a18e0e2e7; https://api.mwater.co/v3/images/79197eb756d44614a0dc0e9033d5e40c; https://api.mwater.co/v3/images/ae848d39e24e47d48b4b9fe16d6e3cda; https://api.mwater.co/v3/images/03af0abc4a314341b8714b50f3d441df; https://api.mwater.co/v3/images/f8f81bfd2098419eb8e01824e3e948f8; https://api.mwater.co/v3/images/2dfd188835d141749ba9cfc92430019d; https://api.mwater.co/v3/images/a363ca5fb26e4fd1af851781bb2a1525; https://api.mwater.co/v3/images/7f896e7acef24ac188b237a039a2475d,Moderate Wear,Yes,https://api.mwater.co/v3/images/a96c513361c242739185d5f8b1b58069; https://api.mwater.co/v3/images/0ea010c9fccf449b9dd34b8a52aa600c,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,29,9,TRUE,4,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,FALSE,NA,FALSE,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.241,3
4/12/2019,John borehole 1,-15.6964315,35.4714933,5/7/2019,Yes,Partially Functional,2,2,2,2,2,2,2,5,5,2,5,5,NA,5,5,5,2,2,2,3,2,2,2,2,2,2,2,9,Yes,Centrilizer ,No,No,Yes,28,Yes,https://api.mwater.co/v3/images/aadb3ceab8d84e1d850e3ea0eea394d3; https://api.mwater.co/v3/images/46ec742c6ba249788033abab769906df; https://api.mwater.co/v3/images/da8716da09fc484198c46350fa5c4738; https://api.mwater.co/v3/images/37ec5be032c24fd183d85f646a930862; https://api.mwater.co/v3/images/0f331aa19a1a4fbbb9e015684724a83e,Moderate Wear,Yes,https://api.mwater.co/v3/images/e13ffd3249a84a1eb875708b2f17b189; https://api.mwater.co/v3/images/9e3c6821d55741dfa8d86c7fd28b343e,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,28,9,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.251,3
2/7/2019,John borehole 2,-15.6906683,35.4634666,3/7/2019,Yes,Non-functional,2,1,2,5,4,5,5,5,5,2,5,5,1,5,5,5,1,2,1,2,1,5,2,1,2,2,2,15,Yes,NA,Yes,Yes,No,3,Yes,https://api.mwater.co/v3/images/d97feaa9033f411b91bc7e69dd5d0426,Minimal Wear,Yes,https://api.mwater.co/v3/images/998b6f25bae743eb9961e6d6f52f1d8b,No,No,No,No,No,Yes,NA,NA,45,44,44,Yes,Yes,0,0,TRUE,0,FALSE,0,FALSE,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,FALSE,0,TRUE,15,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.384,1
28/06/2019,Naveya borehole ,-15.6861807,35.4909948,3/7/2019,Yes,Partially Functional,5,2,2,4,4,4,4,4,4,4,4,4,2,4,4,4,3,2,2,2,3,4,4,NA,2,2,2,9,No,NA,Yes,Yes,No,27,Yes,https://api.mwater.co/v3/images/d932e626b81c42429fde4f2b7ad76e02; https://api.mwater.co/v3/images/1770bc704b3144328fa5d6ee43c38b07,Minimal Wear,Yes,https://api.mwater.co/v3/images/18ed23155a494b46a8f9d3c5d8a677b8,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,2,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,TRUE,9,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.67,1
21/06/2019,Chinama borehole 2,-15.7022731,35.4441046,3/7/2019,Yes,Partially Functional,2,2,1,4,2,1,2,2,3,2,2,4,2,4,2,5,2,3,2,2,2,3,2,2,2,2,2,10,No,NA,Yes,No,No,30,Yes,https://api.mwater.co/v3/images/24833b3dcc92427087d19e68be36165a; https://api.mwater.co/v3/images/7c7f2b8faf504690b01ddad4409b89bb,Minimal Wear,Yes,https://api.mwater.co/v3/images/8dbd568d3db840edafb8de4287ba2ae0; https://api.mwater.co/v3/images/699f804f80e24032bd71cec5ac3cc135,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.701,1
21/06/2019,Chinama borehole 3,-15.7037548,35.4449434,3/7/2019,Yes,Partially Functional,2,2,1,3,3,2,2,4,5,2,3,4,3,5,3,4,2,3,2,2,3,5,2,2,2,2,2,11,No,NA,Yes,No,No,32,Yes,https://api.mwater.co/v3/images/4ae6b5d501084a439368b194c40cd031; https://api.mwater.co/v3/images/1e41b9b324184198af35dc2125a7a5df; https://api.mwater.co/v3/images/04e6f451b0d7434dac1d05131d5066e0,Minimal Wear,Yes,https://api.mwater.co/v3/images/64d38fb46b7f4a348ca85292b8bf8500; https://api.mwater.co/v3/images/ba140779f0044222be4300d4f06d165e,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,32,11,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.981,1
24/06/2019,Masamba borehole 1,-15.6922916,35.4380536,26/06/2019,Yes,Partially Functional,3,3,3,5,3,3,3,4,5,3,3,4,3,2,5,4,5,3,3,3,3,4,3,3,3,3,3,9,No,NA,No,No,Yes,27,Yes,https://api.mwater.co/v3/images/68b00572362a4b2e8e1498f435a55832; https://api.mwater.co/v3/images/ed6f477d9eaf4bb4984318e6dcca3b69; https://api.mwater.co/v3/images/0c219386d413486a91d5ae7534e91210; https://api.mwater.co/v3/images/f00c79f66e6748a98aa594886b067109,Significant Wear,Yes,https://api.mwater.co/v3/images/87499f34e54540beb75bd8799f89668f,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,36,12,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,12,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.35,1
28/06/2019,Matuwisa borehole ,-15.6509489,35.4812695,15/06/2019,Yes,Partially Functional,5,2,3,Missing,5,5,5,4,4,2,3,3,Missing,3,3,3,2,2,3,4,2,Missing,3,3,3,2,2,10,Yes,NA,No,Yes,Yes,30,Yes,https://api.mwater.co/v3/images/f3d3e2c372e94551b6f14550aab885bd,Moderate Wear,Yes,https://api.mwater.co/v3/images/85c6c069c3494fa39071128b6fc33870; https://api.mwater.co/v3/images/b2a4b26a889041929d6d56ee440c115c; https://api.mwater.co/v3/images/63b7060430ca4d7780fbfb4ecb99a8d6,Yes,Yes,No,No,No,Yes,NA,NA,30,24,24,Yes,Yes,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,62.461,1
27/06/2019,Matuwisa borehole 2,-15.64008,35.4834982,5/7/2019,Yes,Partially Functional,4,2,2,Missing,2,2,2,4,4,2,4,5,2,4,2,4,2,2,5,4,2,4,2,5,4,2,4,7,No,NA,No,No,No,21,Yes,https://api.mwater.co/v3/images/a3bea491b5204d18bdbfbed3d73afba6; https://api.mwater.co/v3/images/709e7ec848f247c781073b1ef070e024; https://api.mwater.co/v3/images/30a0beedd015462a95515f7acf1a038b; https://api.mwater.co/v3/images/5e9a456cf07c4b7dbcf5927abdce9986; https://api.mwater.co/v3/images/7188bf8dfdfd464d8482aa08022d4167,Minimal Wear,Yes,https://api.mwater.co/v3/images/534d28c0d55e47a7a7955afdcdeb1745; https://api.mwater.co/v3/images/9b06728dafee4097a7c17c3e25656620; https://api.mwater.co/v3/images/45fdd89cea48456caea5e69965cd98a5,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,21,7,TRUE,4,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,NA,NA,TRUE,1,FALSE,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,3,TRUE,4,NA,NA,TRUE,3,NA,NA,TRUE,1,TRUE,5,NA,NA,TRUE,1,Functional,51.631,1
26/06/2019,Mzombwe borehole ,-15.6303664,35.490535,5/7/2019,Yes,Partially Functional,2,2,2,Missing,2,1,2,2,4,2,2,5,2,5,4,4,2,2,2,2,1,4,2,2,2,2,2,9,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/3a040c77672742d1b43aa23390aa7e7e; https://api.mwater.co/v3/images/6420e52858064066b7a10ed4827a7e9e,Minimal Wear,Yes,https://api.mwater.co/v3/images/c8ea950c99b54ad3a6c78fe141b33441; https://api.mwater.co/v3/images/ddfdef0a0d964a5cb8262e8747465e9c; https://api.mwater.co/v3/images/2ec6a4c81ea743828a03ec75c5006b58,Yes,Yes,Yes,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.451,1
26/06/2019,Mmwala borehole ,-15.6169434,35.4984565,8/7/2019,Yes,Partially Functional,2,2,2,Missing,2,2,2,4,5,2,4,5,3,5,4,5,2,2,2,3,1,5,2,2,2,2,2,4,No,NA,No,No,No,12,Yes,https://api.mwater.co/v3/images/a98d7c562c134624bbaadb35376ddcc4; https://api.mwater.co/v3/images/484351048eda4c9ea8af3b54679e0cc2,Minimal Wear,Yes,https://api.mwater.co/v3/images/3e608ecf1e134cff80f306710af1de16; https://api.mwater.co/v3/images/c6d0b9393da14b38900b127d35e11a04; https://api.mwater.co/v3/images/dcb10e9462a743088d58715fe5f4a0e4,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,12,4,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.41,2
17/12/2019,Mmwala borehole ,-15.6169434,35.4984565,3/7/2019,Yes,Non-functional,5,3,5,Missing,5,5,5,3,5,3,5,4,3,4,4,4,2,3,3,Missing,3,Missing,2,4,4,2,3,2,Yes,NA,No,Yes,Yes,6,Yes,https://api.mwater.co/v3/images/869407d772534e758cdeaa3527deca7c,Moderate Wear,Yes,https://api.mwater.co/v3/images/a5f1f7c9534244c8b7de1d35b635a7b5; https://api.mwater.co/v3/images/ab91204f3de34292836626fe8a4e8494,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,6,2,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,Functional,75.971,2
26/02/2020,Mmwala borehole ,-15.6169434,35.4984565,8/7/2019,Yes,Non-functional,3,2,3,Missing,4,4,4,2,4,3,3,4,3,4,4,4,3,3,2,3,2,4,3,4,3,2,2,14,Yes,NA,No,No,No,42,Yes,https://api.mwater.co/v3/images/e962d25874ae4f03a6f2f83fd38f5223; https://api.mwater.co/v3/images/1ee6c31bc2034a1b856849c3dcddd815,As New,Yes,https://api.mwater.co/v3/images/8bbc2a55682d4f79966936764d52479c; https://api.mwater.co/v3/images/dd27627d4eb64509a70768840e4ac09d; https://api.mwater.co/v3/images/a61ade74ca554ee189d59a01bc564a23,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,43,14,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,4,TRUE,4,NA,NA,TRUE,14,NA,NA,TRUE,1,TRUE,6,NA,NA,NA,NA,Functional,37.501,1
4/7/2019,Mmwala borehole 2,-15.6132459,35.5073361,8/7/2019,Yes,Non-functional,3,3,2,Missing,4,3,5,3,4,2,4,5,2,4,3,5,2,2,4,Missing,2,Missing,2,2,2,2,4,7,No,NA,No,No,No,20,Yes,https://api.mwater.co/v3/images/a7e0ad1e8cf64751bce744f912b5e7cd; https://api.mwater.co/v3/images/542139fb926540ebafa657a3469494f0; https://api.mwater.co/v3/images/770d869c13c64d4394388a58431d5e3d; https://api.mwater.co/v3/images/afd92692fe79410eb590c0e40f928de7; https://api.mwater.co/v3/images/406c3d58e0de45d6a93f063135ead93a; https://api.mwater.co/v3/images/3cd73e1c69ce4e9a85e6fe7a48642aa4,Minimal Wear,Yes,https://api.mwater.co/v3/images/293794e5bb184bc78e09791b95fa5866; https://api.mwater.co/v3/images/e37406bea6c9493992fc0e61c1ea50a3,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,20,7,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,6,FALSE,NA,TRUE,7,NA,NA,TRUE,1,TRUE,5,NA,NA,TRUE,1,Functional,56.332,1
17/06/2019,Mkando Trading Centre Borehole,-15.9190433,35.3597,1/7/2019,Yes,Partially Functional,4,3,3,Missing,3,3,2,5,5,5,5,5,3,5,5,4,3,4,2,2,2,4,4,3,2,2,2,8,Yes,Salt is eating away borehole parts,No,Yes,Yes,24,Yes,https://api.mwater.co/v3/images/7a4a11387aa44ee683c39080793f3a58,Significant Wear,Yes,https://api.mwater.co/v3/images/b7750660d2e04ee8addc4c9a6a6a5de0; https://api.mwater.co/v3/images/d77fcf9e4b174369a51c5bfe4d15fe8e; https://api.mwater.co/v3/images/6f190923300749f68c3724d37b7dec92,Yes,Yes,Yes,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,8,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.671,1
23/06/2019,Thuchila community Day Secondary borehole ,-15.923969,35.3643707,26/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,2,5,5,5,5,5,2,2,2,2,2,5,2,2,2,2,2,7,No,NA,No,No,Yes,22,Yes,https://api.mwater.co/v3/images/53b2e4d15ac547ad9bf37cb0876afeb8; https://api.mwater.co/v3/images/84c4ed1357ee4b1aa13faecf8119831f; https://api.mwater.co/v3/images/f6c2a90abdb64466a20b770dfca82a86; https://api.mwater.co/v3/images/5678dc63e43e4cf2b282fb266828a6ac; https://api.mwater.co/v3/images/85d30dda0e1b434185e0ca090983b792; https://api.mwater.co/v3/images/9bbf2628c3424a2fb9cd514505c8f227; https://api.mwater.co/v3/images/7e940d7f9ab74eb7872f62aef958b371; https://api.mwater.co/v3/images/3332a0c85d8840b7ade7265ad45aaa87,Significant Wear,Yes,https://api.mwater.co/v3/images/23b66396b094404eb4700bb9ff48bf5d; https://api.mwater.co/v3/images/19c9c66fcc894ee5a5b7ee07e2b03f68,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,22,7,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.601,2
21/06/2019,Mangombo borehole ,-15.9230762,35.4910703,3/12/2019,Yes,Non-functional,2,2,2,3,2,2,2,2,3,2,3,3,3,3,3,2,2,3,4,3,2,4,3,3,4,3,2,9,Yes,NA,No,No,No,25,Yes,https://api.mwater.co/v3/images/69c91f01cca24071a0b97557d889802e,Moderate Wear,Yes,https://api.mwater.co/v3/images/86ef3cadeff6410c8940438f947728e0,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,25,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,Functional,61.82,1
6/12/2019,Mangombo borehole ,-15.9230762,35.4910703,3/12/2019,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,5,No,The team only did chlorination since the bolehole was functioning without difficulties ,Yes,No,No,3,Yes,https://api.mwater.co/v3/images/73a77b3dcc9e4a139ecbd1aabf0a3642,Extreme Wear,Yes,https://api.mwater.co/v3/images/0230a65b7ca6479bb011413f1e29d4a4,Yes,No,No,No,No,Yes,NA,NA,13,15,12,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,NA,TRUE,4,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.91,1
20/02/2020,Mangombo borehole ,-15.9230762,35.4910703,3/12/2019,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,10,No,The team only did chlorination since the bolehole is functioning ok,No,No,No,3,Yes,https://api.mwater.co/v3/images/672091d6b4c24aff8d80d3f7270eadfe,Moderate Wear,Yes,https://api.mwater.co/v3/images/0e5fd93de71545c8b1a71c67517fb6e4; https://api.mwater.co/v3/images/c0054d2e532d4fcabb964a5fe66b1a70,Yes,No,No,No,No,Yes,NA,NA,28,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,51.621,2
26/06/2019,Mpale school borehole ,-15.8214247,35.5070719,4/12/2019,Yes,Non-functional,2,2,2,4,2,2,2,1,4,2,2,3,3,5,3,3,3,3,2,3,4,3,2,3,2,2,2,8,No,NA,No,Yes,No,24,Yes,https://api.mwater.co/v3/images/1adcf257a5ed45c6a6caec9da8061bf8,Moderate Wear,Yes,https://api.mwater.co/v3/images/5bebf5e8387c4572bf19394074012407; https://api.mwater.co/v3/images/59ef06fc722a4f8cb1c7ec8d51d34066,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.052,3
11/12/2019,Nankhumwa Borehole 1,-15.8985838,35.3367249,4/12/2019,Yes,Non-functional,4,2,2,2,3,2,2,2,3,3,2,3,3,4,5,4,2,3,3,3,3,3,2,3,3,2,2,9,Yes,NA,No,No,No,26,Yes,https://api.mwater.co/v3/images/369757c861844f12bd4afd574aaf89cd,Minimal Wear,Yes,https://api.mwater.co/v3/images/dfb512da809241bca59493ed4cac24aa; https://api.mwater.co/v3/images/68381952153a4245ac9afc30e21649cb,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,26,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,Functional,45.652,2
27/02/2020,Nankhumwa Borehole 1,-15.8985838,35.3367249,4/12/2019,Yes,Non-functional,4,3,3,Missing,3,2,3,2,3,2,2,3,2,4,4,Missing,4,4,3,2,2,4,2,2,3,2,2,10,Yes,NA,No,Yes,Yes,10,Yes,https://api.mwater.co/v3/images/303408f5e4c941f9b5a40f805540a5a5; https://api.mwater.co/v3/images/5737fd9243dd461dba3d210c3ad034c1,Moderate Wear,Yes,https://api.mwater.co/v3/images/f623a30ef246491ea3ab433454c52bc2; https://api.mwater.co/v3/images/f186edb4c0824155abd5bded318a6d6f,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.071,1
28/02/2020,Wetheya Robert Borehole,-15.8988767,35.3577417,3/12/2019,Yes,Functional,1,2,2,1,5,5,5,1,1,2,2,2,1,1,5,5,1,2,5,2,1,5,2,1,2,2,1,9,Yes,All rod centerlisers where worn out as such it was broking the pipes,No,No,No,3,Yes,https://api.mwater.co/v3/images/c08409724b214ed495bedbd1e9ba3cfa; https://api.mwater.co/v3/images/81e576eaa63048f79c3e864b6d4073c1,Significant Wear,Yes,https://api.mwater.co/v3/images/fe013817b9de495abcccbdfdbf693057; https://api.mwater.co/v3/images/7cbc7bda5c1445fbb941a04b0c706a26,No,No,No,No,No,Yes,NA,NA,24,23,23,Yes,Yes,3,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,NA,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,48.842,5
23/06/2019,Nkando Borehole 1,-15.91734,35.3581281,4/12/2019,Yes,Functional,2,1,1,1,2,1,1,2,2,2,1,1,1,2,1,2,2,1,2,2,1,2,1,2,1,1,2,15,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/098670e18c2b4c698265c9dc103a3e94,Significant Wear,Yes,https://api.mwater.co/v3/images/6e0e552457b446358060ca5382ad4fad; https://api.mwater.co/v3/images/85d40d97b73d4cb683216c0e2381bcd3,No,No,No,No,No,Yes,NA,NA,44,44,44,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.89,1
12/12/2019,Nkando Borehole 1,-15.91734,35.3581281,5/12/2019,Yes,Non-functional,2,2,2,2,5,4,3,2,4,2,2,3,2,4,3,4,2,3,2,2,2,4,2,3,2,2,2,14,Yes,NA,No,No,No,42,Yes,https://api.mwater.co/v3/images/404a5de7031e4036a96321f56bb5ac20; https://api.mwater.co/v3/images/be86c0439d9a4209961ccf54d0830b63,Minimal Wear,Yes,https://api.mwater.co/v3/images/749c2893160140e1a587c8adb817625d; https://api.mwater.co/v3/images/f665a6afb3de4f749585cd3b1bac36fa,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,42,14,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.041,1
28/02/2020,Nkando Borehole 1,-15.91734,35.3581281,5/12/2019,Yes,Partially Functional,3,3,2,2,3,2,3,4,5,3,4,3,3,4,3,4,3,4,3,2,2,Missing,2,2,2,2,3,4,Yes,NA,Yes,Yes,Yes,12,Yes,https://api.mwater.co/v3/images/f149688e603f41f688f0050c5f35d256,Moderate Wear,Yes,https://api.mwater.co/v3/images/a0fc921ed7d048e9af4c8983d81248d0; https://api.mwater.co/v3/images/7ce71358df0f4a7a98f9e1257e464013,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,12,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,FALSE,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,39.37,1
20/06/2019,Nakhumwa Redcross Borehole,-15.898192,35.335563,5/12/2019,Yes,Partially Functional,2,2,3,2,2,2,2,2,3,2,2,3,Missing,4,3,4,2,3,3,2,2,3,2,2,3,2,3,3,Yes,NA,Yes,No,Yes,10,Yes,https://api.mwater.co/v3/images/649e285152a24fdab2443af385d05a74,Minimal Wear,Yes,https://api.mwater.co/v3/images/2b629c9d6ea14708aaee6a168804b475; https://api.mwater.co/v3/images/da02a979b25a44fa9ce6cac48670edf6,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,10,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.23,1
12/12/2019,Nakhumwa Redcross Borehole,-15.898192,35.335563,4/12/2019,Yes,Functional,1,2,1,2,1,2,2,2,2,1,1,1,2,1,2,2,1,1,2,2,2,2,2,1,1,2,2,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/fa0b8ed1c8d140248216524fa8f7d962,Minimal Wear,Yes,https://api.mwater.co/v3/images/461f668f33d142669fbd7c7a85a73d4b,Yes,Yes,No,No,No,Yes,NA,NA,26,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,60.143,3
27/02/2020,Nakhumwa Redcross Borehole,-15.898192,35.335563,4/12/2019,Yes,Functional,1,2,2,1,2,1,2,1,1,1,2,2,1,2,2,1,1,1,2,1,2,2,2,1,1,2,2,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/ec0e8fb8fa8a440ba455981c87d4a057,Moderate Wear,No,https://api.mwater.co/v3/images/560f548596ba4fd69739f1be2a1aeedf,Yes,Yes,No,No,No,Yes,NA,NA,26,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,55.903,4
21/06/2019,Liwakhwa borehole 2,-15.9404754,35.3841745,4/12/2019,Yes,Functional,1,2,1,Missing,1,2,2,1,1,1,2,1,1,1,2,2,1,1,2,2,1,2,2,1,1,1,2,7,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/4f6474d0fafb4602b3043b2b6c1dd3ca,Moderate Wear,Yes,https://api.mwater.co/v3/images/96642faa286347e9a4e379db534e07fe,No,No,No,No,No,Yes,NA,NA,21,13,21,Yes,Yes,21,7,FALSE,0,NA,0,NA,0,NA,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,65.411,8
5/12/2019,Liwakhwa borehole 2,-15.9404754,35.3841745,4/12/2019,Yes,Functional,2,1,1,5,2,2,NA,2,5,2,2,2,2,2,1,2,2,2,5,2,1,5,2,1,1,1,5,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/694819cf0ae142c58e2b8e12d4a1be60,Moderate Wear,Yes,https://api.mwater.co/v3/images/90e386b074aa4922be58c756f64ec8c7,Yes,No,No,No,No,Yes,NA,NA,24,24,24,Yes,Yes,3,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,NA,TRUE,5,NA,0,NA,0,NA,0,NA,0,TRUE,1,Functional,51.841,2
24/06/2019,Juma 3 Borehole 2,-15.8818037,35.3561123,5/12/2019,Yes,Functional,2,2,1,5,2,5,5,1,5,1,2,1,2,2,2,5,2,1,2,2,2,1,2,1,1,1,1,9,No,NA,No,No,No,3,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/aabc5fbcc638457e82d7ac371b79d737,Yes,No,No,No,No,Yes,NA,NA,25,24,24,Yes,Yes,3,0,FALSE,0,NA,0,NA,0,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,42.391,1
2/3/2020,Juma 3 Borehole 2,-15.8818037,35.3561123,6/12/2019,Yes,Functional,1,1,1,2,1,2,1,1,1,2,2,1,2,2,1,1,1,2,1,2,2,3,1,1,2,1,1,10,No,NA,No,No,No,3,Yes,NA,Minimal Wear,NA,https://api.mwater.co/v3/images/a8700af01f06491198d5da54f4942604,No,No,No,No,No,Yes,NA,NA,26,25,25,Yes,Yes,0,0,FALSE,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,60.899,2
24/06/2019,Juma 3 Borehole 3,-15.8855279,35.3611486,5/12/2019,Yes,Functional,1,1,1,1,2,1,1,1,2,1,2,1,1,1,1,Missing,1,1,1,2,1,1,NA,1,1,1,1,13,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/6d1c4069c08249dfb1ec89b398208e5c,Minimal Wear,Yes,https://api.mwater.co/v3/images/985b835bc6e24715a6f60fdb4003ce21,Yes,Yes,No,No,No,Yes,NA,NA,40,41,40,Yes,Yes,3,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,NA,TRUE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.685,1
2/3/2020,Juma 3 Borehole 3,-15.8855279,35.3611486,6/12/2019,Yes,Non-functional,4,2,3,2,2,2,3,2,4,2,3,3,2,4,4,4,2,2,2,2,3,2,2,2,2,2,3,11,Yes,NA,No,No,Yes,33,Yes,https://api.mwater.co/v3/images/86ff314172b1458c8803c0266e8f8479,Moderate Wear,Yes,https://api.mwater.co/v3/images/01bf834fcaad49f9aef60279ef89de08,No,Yes,No,No,No,Yes,NA,NA,34,30,30,Yes,Yes,34,11,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,63.432,1
2/3/2020,Nsanjama School Borehole,-15.874355,35.3530972,6/12/2019,Yes,Non-functional,4,NA,NA,Missing,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,2,Yes,NA,Yes,Yes,Yes,5,Yes,https://api.mwater.co/v3/images/87dbf0d25a924469b6ee521b65ce0a48,Minimal Wear,Yes,https://api.mwater.co/v3/images/1b5914719f044f2690a3b257cbd6c22c; https://api.mwater.co/v3/images/5ec3bcd918b04257b02186ac2fe0bf9a,No,Yes,No,No,Yes,Yes,NA,NA,6,5,5,Yes,Yes,5,5,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.561,1
2/3/2020,Matekenya Borehole 1,-15.8576463,35.3583615,6/12/2019,Yes,Functional,1,1,1,2,1,1,1,2,1,1,1,1,2,1,1,1,1,2,2,1,1,2,1,1,1,1,1,9,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/246493e9406a4406ba9ced4a04c07914,No,Yes,No,No,No,Yes,NA,NA,35,28,28,Yes,Yes,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.244,1
8/7/2019,Mchoma Borehole 1,-15.8735285,35.3722656,6/12/2019,Yes,Functional,2,2,1,2,1,1,2,1,1,2,1,2,2,1,1,2,1,2,1,1,1,1,2,2,2,1,2,7,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/9c7edc31ceaa4dc7bcfa48c86df28f49; https://api.mwater.co/v3/images/8ffa389d117c42278959e3a6b035872e,No,No,No,No,No,Yes,NA,NA,20,20,20,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,48.041,1
11/12/2019,Brahim Borehole,-15.8727655,35.3426252,6/12/2019,Yes,Functional,2,1,2,1,2,1,2,1,1,1,1,2,1,2,1,2,2,1,1,1,2,1,2,1,1,1,2,8,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/fa895bfb2df148e6abae17d32e58adec,No,No,No,No,No,Yes,NA,NA,24,24,24,Yes,Yes,0,0,FALSE,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,43.606,1
28/02/2020,Brahim Borehole,-15.8727655,35.3426252,6/12/2019,Yes,Functional,1,2,2,5,2,2,5,1,2,2,2,5,2,2,2,5,2,2,2,2,1,2,2,1,2,1,2,10,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/bdd01504ba704074bb36681bdf964296,Yes,Yes,No,Yes,No,Yes,NA,NA,30,29,29,Yes,Yes,0,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,FALSE,NA,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,49.121,1
6/12/2019,Mulava borehole ,-15.8995917,35.4782083,6/12/2019,Yes,Functional,1,1,2,5,5,5,5,1,2,1,1,2,2,1,4,5,2,1,1,2,1,1,2,2,5,2,1,3,Yes,Rod centerlisers were won out,Yes,No,No,3,Yes,https://api.mwater.co/v3/images/0464e36a4efd477c97564e1e0a996d92,Minimal Wear,Yes,https://api.mwater.co/v3/images/e8815d576d10473b92fde5ffae8b1b46; https://api.mwater.co/v3/images/87423c05f870436d9c380bea4c874758,No,No,No,No,No,Yes,NA,NA,8,7,7,Yes,Yes,0,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,1,NA,1,NA,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,Functional,45.062,2
20/02/2020,Mulava borehole ,-15.8995917,35.4782083,4/12/2019,Yes,Functional,1,2,1,5,2,5,5,2,1,2,1,1,2,1,2,5,2,2,1,2,1,5,2,2,2,2,1,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/40426e02244541ed8fbdfe4a1b13a011,Minimal Wear,Yes,https://api.mwater.co/v3/images/d78d5d36f55b4ddcabf2199b2fdd4439,No,No,No,No,No,Yes,NA,NA,30,29.5,29,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,49.74,1
27/06/2019,Nsikita Village bolehole 1,-15.8767354,35.506862,9/12/2019,No,Non-functional,4,3,3,2,2,2,3,3,4,3,2,3,3,5,4,4,3,3,2,3,3,4,3,2,2,2,2,8,Yes,NA,No,Yes,No,24,Yes,https://api.mwater.co/v3/images/d184c8ce2ebe425c87cccedb12c38472; https://api.mwater.co/v3/images/18ceeaf1565146b1b7fdbc68f6ea2a51,Moderate Wear,Yes,https://api.mwater.co/v3/images/d96809abe9ee4c7981151571a3f09bf8; https://api.mwater.co/v3/images/64a348bb8023419d94a412cc717d104e,No,Yes,No,No,No,Yes,NA,NA,24,20,20,Yes,Yes,24,8,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,44.441,1
6/12/2019,Mwanvula borehole,-15.97331,35.4703727,9/12/2019,Yes,Functional,2,2,1,2,1,2,1,2,1,2,1,2,1,2,2,1,1,2,1,1,2,1,2,1,2,1,1,10,No,NA,No,No,No,3,Yes,NA,Significant Wear,Yes,https://api.mwater.co/v3/images/8b050a3d62134d0081a563415ee406b2; https://api.mwater.co/v3/images/7a1a9c96ee944815b8825462401607b8,Yes,Yes,No,Yes,No,Yes,NA,NA,34,31,31,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.793,2
20/02/2020,Mwanvula borehole,-15.97331,35.4703727,10/12/2019,Yes,Functional,5,2,2,5,2,1,2,5,5,1,1,2,1,2,2,2,5,2,2,2,1,2,1,1,2,1,2,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/3bde7e0136344609a01ccc7f4c80287f,Minimal Wear,Yes,https://api.mwater.co/v3/images/918e209bff524599980ac1d2ef56f9e8,Yes,No,No,No,No,Yes,NA,NA,35,34,34,Yes,Yes,0,0,TRUE,4,FALSE,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,FALSE,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,FALSE,0,NA,0,Functional,44.17,2
18/06/2019,Wathuluwa borehle,-15.907315,35.3503391,10/12/2019,Yes,Functional,2,2,1,2,2,1,2,2,3,1,2,2,1,1,2,5,1,2,2,1,1,2,3,2,5,2,2,5,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/993760291501480996120b8967612f77,Minimal Wear,Yes,https://api.mwater.co/v3/images/3eaa2befcfe14284b13174d16f28cca7; https://api.mwater.co/v3/images/67167996e2744584892e27515a233acb,No,Yes,No,No,No,Yes,NA,NA,15,15,15,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,Functional,44.371,2
20/06/2019,Wathuluwa borehle,-15.907315,35.3503391,10/12/2019,Yes,Functional,1,1,2,1,2,2,1,2,2,2,2,2,1,2,2,2,2,1,1,2,2,1,1,1,2,2,1,6,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/382ac755521d4b61aaef0e4fd6d4b3a8,Yes,Yes,No,No,No,Yes,NA,NA,15,15,15,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.652,1
20/06/2019,GOMANI BOEHOLE,-15.9094709,35.3530435,10/12/2019,Yes,Functional,5,2,1,2,2,1,2,1,1,2,2,2,2,1,1,2,1,2,1,1,2,2,2,1,2,2,1,11,No,NA,No,Yes,No,3,Yes,NA,Significant Wear,Yes,https://api.mwater.co/v3/images/0b51c748833c45328298201b3adc9a66; https://api.mwater.co/v3/images/ea8e69fe3f1d48bdaba06f2c5766c01b,Yes,No,No,No,No,Yes,NA,NA,32,31,31,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,42.78,2
27/06/2019,Chiwanda borehole  02,-15.9228016,35.3490684,10/12/2019,Yes,Functional,5,2,1,2,2,2,2,1,1,2,2,1,3,2,2,3,1,2,2,1,2,1,1,2,2,1,2,9,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/76dfe72810b04ae98a7cbfbfbef6c59b,No,Yes,Yes,No,No,Yes,NA,NA,31,30,30,Yes,Yes,0,0,TRUE,4,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,NA,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.603,2
6/3/2020,Chiwanda borehole  02,-15.9228016,35.3490684,3/12/2019,Yes,Non-functional,2,2,3,2,5,5,5,2,2,2,3,3,2,4,5,5,3,3,3,3,3,4,3,2,4,2,2,9,Yes,NA,No,No,Yes,29,Yes,https://api.mwater.co/v3/images/9683f843ef664db58abe577dfd5a7f66; https://api.mwater.co/v3/images/f0c2115512214fa781def4a9d4effab8,Minimal Wear,Yes,https://api.mwater.co/v3/images/0a96f9deac254e88a69bb6514eb77cae,No,Yes,No,No,No,Yes,NA,NA,28,20,20,Yes,Yes,25,9,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,Functional,55.5,1
18/06/2019,Awali borehole,-15.9536144,35.3468821,11/12/2019,Yes,Functional,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,2,1,1,5,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/c35dc5fa7d8947df946067ac3c597c63,No,Yes,No,Yes,No,Yes,NA,NA,25,20,20,Yes,Yes,NA,NA,NA,0,NA,0,NA,0,FALSE,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.001,2
16/03/2020,Awali borehole,-15.9536144,35.3468821,11/12/2019,Yes,Functional,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/2c80f07ce17c45e5acf27f9b4838727b,As New,Yes,https://api.mwater.co/v3/images/f9e61c951abf44cca630942eff5d9e1d,No,Yes,No,Yes,No,Yes,NA,NA,NA,NA,NA,Yes,Yes,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,43.77,1
21/02/2020,Chikuli primary school borehole 1,-15.9434616,35.4164784,11/12/2019,Yes,Functional,5,2,3,3,2,2,2,3,3,2,3,2,2,2,2,3,2,2,3,2,2,2,2,2,3,3,3,9,Yes,NA,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/8bd4ba1655f34a9797cf35fa4ef66cd8,Moderate Wear,Yes,https://api.mwater.co/v3/images/5a87b5dc38a04e2e901d6122ae789460; https://api.mwater.co/v3/images/cbde20318dc2423d9dd98ffe64108727,Yes,Yes,No,No,No,Yes,NA,NA,27,20,20,Yes,Yes,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.672,1
26/06/2019,Nogwe 1 mosque ,-15.8250502,35.5133171,9/12/2019,Yes,Partially Functional,2,2,3,2,2,2,2,2,2,2,2,3,2,4,4,5,2,2,2,3,3,3,2,2,2,2,2,9,Yes,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/5313d85ae764483a96c3371fbb90e0f4,Minimal Wear,Yes,https://api.mwater.co/v3/images/19807d0d396747f4a3f91f17e42b3f62; https://api.mwater.co/v3/images/a34c6c71ec3b4af49218334775605b69,No,Yes,No,No,No,Yes,NA,NA,27,25,25,Yes,Yes,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.703,1
5/7/2019,Makande LEA school borehole ,-15.8203609,35.4506478,11/12/2019,Yes,Functional,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,Missing,1,1,1,1,1,1,6,Yes,NA,No,No,No,3,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/316718679f4d4f5ab0fcaf87a71532b3,Yes,Yes,No,Yes,No,Yes,NA,NA,25,18,18,NA,Yes,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.211,1
4/7/2019,Tchaluwa village borehole ,-15.9974135,35.4794367,11/12/2019,Yes,Functional,3,2,3,3,3,2,2,3,3,2,2,2,3,3,2,2,2,3,2,3,2,3,3,3,2,3,3,9,No,NA,No,No,No,27,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/6374a35ad6c145ca8c17339b519de94c,No,Yes,No,No,No,Yes,NA,NA,27,24,24,Yes,Yes,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.149,1
25/06/2019,Nakamba primary school borehole,-15.6244471,35.5162347,3/12/2019,Yes,Non-functional,1,2,2,1,2,2,2,2,2,2,2,2,2,4,2,4,2,2,2,3,3,3,3,3,2,2,2,8,No,Clorination did not take place due to high demand for the water at the borehole as community used to rely on tap water but currently they are not functioning. This was reported by Mr. Chikadwewa the one who used to maintain it when it has fault.,No,No,No,23,Yes,https://api.mwater.co/v3/images/a810d9fccc5c4fdc961395e548ce571c,Moderate Wear,Yes,https://api.mwater.co/v3/images/5a5be620360d4c2cba841fb9f2d93807; https://api.mwater.co/v3/images/577c2b89f52e4b11a011bccdc3734bb9,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,23,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.701,1
15/06/2020,Likalawe borehole 2,-15.7700678,35.2192041,11/12/2019,Yes,Functional,2,2,2,3,3,2,3,2,2,3,2,2,3,2,2,3,2,2,3,3,2,2,3,2,2,3,3,9,No,"This borehole was functional but ecoli test was postive as such the borehole was opened for the clorination purpose only and not any rehabilitation.
This is the reason why there is no picture for the broken parts taken out from the borehole.",No,Yes,No,27,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/60c2e655bd714f018638ba0e365964ed; https://api.mwater.co/v3/images/c22088585fab402cb44b14afef5ce637,Yes,Yes,No,No,No,Yes,NA,NA,27,20,20,Yes,Yes,27,27,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.481,1
13/06/2019,Demula 2,-15.96276449,35.48011588,3/12/2019,Yes,Non-functional,2,2,2,2,2,3,2,2,2,2,2,2,3,5,5,5,2,2,2,3,3,2,2,2,2,2,3,10,Yes,"The borehole is not chlorinated because the pedestal need welding for it to pump water as all corners of the pedestal were broken. 
",Yes,No,Yes,31,Yes,https://api.mwater.co/v3/images/2feaaee174e54c118d8d7aec3fdee81e; https://api.mwater.co/v3/images/666541c328c649668d5daae121ebf95b; https://api.mwater.co/v3/images/8d8735b81ec34a189d806eb4de4ed4aa,Minimal Wear,Yes,https://api.mwater.co/v3/images/dc98a45d8d2f4647b47e6e56d4aede03; https://api.mwater.co/v3/images/bbc626882776475b8e66be8d23096238,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,31,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.8,1
14/06/2019,Mwana mvula 1,-15.97427093,35.47435502,5/12/2019,Yes,Non-functional,2,2,3,2,2,3,3,2,3,2,3,3,2,4,4,4,3,2,3,3,2,3,3,2,2,2,2,11,No,NA,No,No,No,33,Yes,https://api.mwater.co/v3/images/8e9c885bc1f94b8ea91070710f718c47,Minimal Wear,Yes,https://api.mwater.co/v3/images/8455dac9c4454eb6a45063dfc13227d0; https://api.mwater.co/v3/images/560956185a654658871bf39c25c525dc,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,FALSE,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.412,1
5/7/2019,Nangasanja bolehole ,-15.9009476,35.46294664,3/12/2019,Yes,Non-functional,2,2,2,2,3,2,2,2,2,3,2,3,2,3,3,5,2,2,3,2,2,2,2,2,3,2,2,12,Yes,The borehole is not chlorinated since it has a very poor yield due to very low water table. It is expected that water yield will stabilize as water table rises.,No,No,Yes,36,Yes,https://api.mwater.co/v3/images/99ba6a5eedbb4fcca5a6f8fa1513701b,Minimal Wear,Yes,https://api.mwater.co/v3/images/e0e0db81d2f4499aa8365d2e7a2c25a7; https://api.mwater.co/v3/images/83d97ed90d7b4181ad3ea4b56970de46,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,36,12,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,57.661,1
27/06/2019,Shaibu Water point 4,-15.8452618,35.4817112,10/12/2019,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,The borehole has a been abandoned because it produces salty and mady water and most people have taps,NA,NA,NA,NA,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/20d49eb1a3a54433ac9def90c1354ead,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,48.986,2
25/06/2019,Tothoro water point 1,-15.8400826,35.4953243,12/12/2019,Yes,Functional,1,1,1,5,5,5,5,1,1,1,1,1,1,5,5,Missing,1,1,1,1,1,1,1,4,1,1,1,10,No,The borehole was in good condition after rehabilitation was done,No,No,No,3,Yes,https://api.mwater.co/v3/images/35b85635db3d45f8bdeae1fdeca1491e; https://api.mwater.co/v3/images/882e8ad9fda84c318dcae68e5109a982,Moderate Wear,Yes,https://api.mwater.co/v3/images/fd3305f3f1684c2993773d0c2da0feb6,No,Yes,No,No,No,Yes,NA,NA,27,25,25,Yes,Yes,0,0,NA,0,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,8,NA,0,TRUE,1,NA,0,NA,0,NA,0,Functional,45.641,1
24/02/2020,Tothoro water point 1,-15.8400826,35.4953243,12/12/2019,Yes,Functional,1,2,2,2,1,1,2,1,2,1,1,2,2,2,2,1,1,1,2,2,2,2,1,1,2,1,2,9,No,Chrolination was done well ,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/3b2bff550f7747e6897864eb72b07e14,No,Yes,No,No,No,Yes,NA,NA,27,2,26,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,56.158,3
25/06/2019,Shuga water point 2,-15.8349133,35.4976521,12/12/2019,Yes,Partially Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,No,We didn't do chrolination due TO headcover was welded and community was not willing remove it ,No,No,No,3,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/3826858d508043d485b409b460348e2e,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,43.391,2
21/02/2020,Shuga water point 2,-15.8349133,35.4976521,12/12/2019,Yes,Partially Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,The borehole is seasonal so it was difficult to find water so chrolination did not took place since there was no water point near by,NA,NA,NA,NA,NA,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/51d9c5d0b47b48cba6966d0237472abb,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Partially Functional,74.504,2
25/06/2019,Nogwe Primary School water point ,-15.8361065,35.5067288,12/12/2019,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,The borehole is welded and community refused head cover to removed,NA,NA,NA,NA,NA,NA,As New,Yes,https://api.mwater.co/v3/images/cc251705fdcf4f37a63abcc2016d75c9; https://api.mwater.co/v3/images/ea5bddae43774e58ad5640e198adfcb9,Yes,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,0,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.02,1
26/06/2019,Nogwe water point 3,-15.8367459,35.5150015,11/12/2019,Yes,Functional,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,9,No,NA,No,No,No,3,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/3347db649c4a4f09892b1db2278ad902,No,Yes,No,Yes,No,Yes,NA,NA,35,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.821,1
13/12/2019,Chole borehole ,-15.8572531,35.5635416,9/12/2019,Yes,Functional,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,10,No,NA,No,No,No,3,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/55cb6ccf5d5a463db9465701daf6f9a3,No,No,No,No,No,Yes,NA,NA,38,30,30,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,42.81,1
26/02/2020,Chole borehole ,-15.8572531,35.5635416,9/12/2019,Yes,Functional,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,NA,1,1,1,1,1,7,No,NA,Yes,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/90a3cc2019b644858c7af7c91b6c8ed9,No,No,No,No,No,Yes,NA,NA,30,21,21,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.131,1
2/7/2019,Chanje borehole 9,-15.7618931,35.4838973,12/12/2019,Yes,Partially Functional,3,2,5,3,4,4,4,5,3,3,2,3,3,4,4,4,3,3,3,2,3,4,3,3,3,3,3,9,Yes,NA,Yes,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/b0fc00cc5f3443f8ab8ee52ccb918693,Moderate Wear,Yes,https://api.mwater.co/v3/images/aaf57a9326614116a01f48fd7e81121a; https://api.mwater.co/v3/images/18e98bb75e174c2daaab68acfc18564c,No,Yes,No,No,No,Yes,NA,NA,27,23,23,Yes,Yes,27,27,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,TRUE,4,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,Functional,57.462,1
21/06/2019,Masamba borehole 2,-15.7020905,35.4410336,20/02/2020,Yes,Functional,2,3,3,2,3,2,3,3,3,1,1,3,2,2,2,3,1,1,2,3,2,4,2,2,2,2,2,6,No,NA,Yes,No,No,18,Yes,https://api.mwater.co/v3/images/13ad1f3460ca4de989f00f8f3bde7117,As New,Yes,https://api.mwater.co/v3/images/57b5f8016372474d9379157a6440e568,No,Yes,No,No,No,Yes,NA,NA,20,15,15,Yes,Yes,0,7,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,47.974,2
