submitted_on,water_point_name,latitude,longitude,chlorination_rehab_date,community_mobilised,functional_status_before,rating_bolts_nuts,rating_compression_cone,rating_cylinder,rating_flapper,rating_footvalve_bobbin,rating_footvalve_body,rating_footvalve_oring,rating_fulcrum_pin,rating_fulcrum_bearings,rating_handle,rating_hanger_pin,rating_hanger_bearings,rating_head_bolt,rating_plunger_bobbin,rating_plunger_body,rating_plunger_useal,rating_pump_head_case,rating_pump_head_cover,rating_rising_main,rating_rising_centralisers,rating_rods,rating_rod_centralisers,rating_rodhanger,rating_rope,rating_socket,rating_steel_cone,rating_top_sleeve,rod_count,broken_parts_fished_out,broken_parts_comments,silt_observed,corrosion_observed,slime_observed,rising_main_length_m,rope_attached,photos_of_removed_parts,pedestal_condition,pedestal_firm,photos_of_civil_work,latrines_within_30m,latrines_within_100m,cemetery_within_30m,waste_dumps_within_30m,difficult_access_by_car,chlorination_done,parts_chlorinated,parts_chlorinated_unknown,borehole_depth_m,water_depth_m,chlorine_water_buckets,hth_dissolved_properly,chlorinated_parts_installed,replaced_rising_main_length_m,replaced_rod_count,replaced_bolts_nuts_tick,replaced_bolts_nuts_count,replaced_compression_cone_tick,replaced_compression_cone_count,replaced_cylinder_tick,replaced_cylinder_count,replaced_flapper_tick,replaced_flapper_count,replaced_footvalve_bobbin_tick,replaced_footvalve_bobbin_count,replaced_footvalve_body_tick,replaced_footvalve_body_count,replaced_footvalve_oring_tick,replaced_footvalve_oring_count,replaced_fulcrum_pin_tick,replaced_fulcrum_pin_count,replaced_fulcrum_bearings_tick,replaced_fulcrum_bearings_count,replaced_handle_tick,replaced_handle_count,replaced_hanger_pin_tick,replaced_hanger_pin_count,replaced_hanger_bearings_tick,replaced_hanger_bearings_count,replaced_head_bolt_tick,replaced_head_bolt_count,replaced_plunger_bobbin_tick,replaced_plunger_bobbin_count,replaced_plunger_body_tick,replaced_plunger_body_count,replaced_plunger_useal_tick,replaced_plunger_useal_count,replaced_pump_head_case_tick,replaced_pump_head_case_count,replaced_pump_head_cover_tick,replaced_pump_head_cover_count,replaced_rising_main_tick,replaced_rising_main_count,replaced_rising_centralisers_tick,replaced_rising_centralisers_count,replaced_rods_tick,replaced_rods_count,replaced_rod_centralisers_tick,replaced_rod_centralisers_count,replaced_rodhanger_tick,replaced_rodhanger_count,replaced_rope_tick,replaced_rope_count,replaced_socket_tick,replaced_socket_count,replaced_steel_cone_tick,replaced_steel_cone_count,replaced_top_sleeve_tick,replaced_top_sleeve_count,functionality_after,time_to_fill_20l_bucket,strokes_to_yield_water
5/7/2019,Khokholiwa borehole 12,-15.6960623,35.5053425,20/02/2020,Yes,Functional,3,3,3,2,3,2,3,3,3,1,2,4,2,3,2,3,3,3,3,3,2,3,2,2,3,3,3,9,No,NA,No,No,No,26,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/bac4712a126340d3ba7f5fdcf146a549,No,Yes,No,No,No,Yes,NA,NA,24,20,20,Yes,Yes,24,9,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,46.66,2
9/12/2019,Khokholiwa borehole 12,-15.6960623,35.5053425,20/02/2020,Yes,Functional,2,2,3,2,3,2,3,1,3,1,1,3,2,3,2,3,2,2,3,3,2,3,2,2,2,2,2,10,No,NA,No,No,No,30,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/4f683cc2664244b0afe833f31a40b856,No,No,No,No,No,Yes,NA,NA,32,30,30,Yes,Yes,30,10,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,41.1,1
26/02/2020,Tepani borehole ,-15.67436637,35.46948997,20/02/2020,Yes,Functional,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,Missing,1,2,1,1,8,No,NA,No,No,No,8,Yes,https://api.mwater.co/v3/images/e40c13aea3fd4f92bf7d658eafee509b,Extreme Wear,Yes,https://api.mwater.co/v3/images/f9975f7cb1b24a92ac9f0f75669b3a2d,No,Yes,No,No,No,Yes,NA,NA,25,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,49.183,1
17/06/2019,Lolo borehole ,-15.6743995,35.4787421,20/02/2020,Yes,Functional,1,1,1,1,1,1,2,1,2,1,1,1,1,2,2,2,1,1,1,1,1,2,1,1,1,1,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/588b853ef39f4cd8a1d5be1060619bed,As New,Yes,https://api.mwater.co/v3/images/f6e50c9d31de4038820dc135434a298c,No,Yes,No,No,No,Yes,NA,NA,25,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.892,1
8/7/2019,Mlele borehole ,-15.9370362,35.4290266,20/02/2020,Yes,Functional,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,3,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/33177bebbb034c129491ee4424751850,As New,Yes,https://api.mwater.co/v3/images/29110579f0d24daf8392f84590d6e3e4,No,Yes,No,No,Yes,Yes,NA,NA,12,9,9,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,55.821,1
5/12/2019,Mlele borehole ,-15.9370362,35.4290266,21/02/2020,Yes,Functional,1,1,1,1,1,1,2,1,2,1,1,2,1,1,2,2,1,2,1,NA,1,1,1,1,1,2,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/504a637a02914dcd9d3999beda5831de,As New,Yes,https://api.mwater.co/v3/images/7daa8301432347e79f3bd39c21d4f3ba,No,Yes,No,No,No,Yes,NA,NA,26,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.704,1
19/06/2019,Sankhani borehole,-15.9381273,35.4206796,21/02/2020,Yes,Functional,1,2,1,1,2,1,2,1,2,1,1,2,1,2,1,1,1,1,1,2,1,2,1,1,1,1,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/04ce315e894a414dbdbcacd9169ceb35,As New,Yes,https://api.mwater.co/v3/images/25c21d8907474e90ad0f0a98f9eee04b,No,Yes,No,No,No,Yes,NA,NA,27,25,25,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,55.97,1
21/02/2020,Sankhani borehole,-15.9381273,35.4206796,21/02/2020,Yes,Functional,2,3,2,3,3,3,2,2,3,2,2,2,2,3,3,2,2,2,2,3,2,3,2,3,3,2,2,12,No,The borehole need clorination only. All parts are on Good condition ,No,Yes,No,24,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/33abd6316ec74db0ae92ea65355aa3d7,No,Yes,No,No,Yes,Yes,NA,NA,40,36,36,Yes,Yes,36,12,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.632,1
2/7/2019,Chapweteka Borehole 1,-15.8853903,35.3361042,21/02/2020,Yes,Functional,1,1,1,2,1,2,2,2,2,1,1,1,1,2,2,2,1,1,1,2,1,2,1,1,1,2,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/aa2cd9f3154d47cab742f23b699a3106,As New,Yes,https://api.mwater.co/v3/images/640551d3282d4c3c8d675930de831b46,No,Yes,No,No,Yes,Yes,NA,NA,27,26,26,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.793,1
7/3/2020,Chapweteka Borehole 1,-15.8853903,35.3361042,21/02/2020,Yes,Functional,3,3,3,2,2,3,3,3,2,3,2,3,3,3,3,3,3,2,2,3,2,2,3,3,3,2,2,4,No,The borehole is ok but it will be chlorinated since it has postive ecoli ,No,No,No,10,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/5491e487a60848809940f35c32ef5e89,No,Yes,No,No,No,Yes,NA,NA,12,10,10,Yes,Yes,10,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.399,1
2/7/2019,Chapweteka Borehole 2,-15.8813325,35.3414446,21/02/2020,Yes,Functional,2,2,3,2,3,2,3,2,3,2,2,3,2,3,2,2,3,3,2,2,3,2,2,3,2,2,3,13,No,The borehole is performing nicely but it only requires clorination since there is postive ecoli ,No,No,No,50,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/dbb91e6cc8c84ed2868ab5e99ae48cc1,Yes,Yes,No,No,No,Yes,NA,NA,45,40,40,Yes,Yes,40,14,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,48.301,1
11/12/2019,Chapweteka Borehole 2,-15.8813325,35.3414446,21/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,10,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/8db01986873a4518bff5127b9c08d022,No,Yes,No,No,No,Yes,NA,NA,27,26,27,Yes,Yes,3,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.652,1
7/3/2020,Chapweteka Borehole 3,-15.8796215,35.3472599,21/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/70464649f6ab40cf8575f0629fabb8c2,Yes,No,No,Yes,No,Yes,NA,NA,24,23.5,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,40.791,2
1/7/2019,Wanama borehole 1,-15.8693765,35.3935475,21/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,12,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/1ea3078f4188494ea9b0111f502cb401,Yes,Yes,Yes,No,No,Yes,NA,NA,33,32.5,33,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,42.562,2
6/12/2019,Wanama borehole 1,-15.8693765,35.3935475,20/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,12,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/4074f6def6bd4a95a0b93ad004742c54,Yes,Yes,No,No,No,Yes,NA,NA,34,33,34,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44,1
24/02/2020,Wanama borehole 1,-15.8693765,35.3935475,20/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,9,No,NA,No,No,NA,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/46a3fcef856f49b1bb478d8416ba8f4c,Yes,Yes,No,No,No,Yes,NA,NA,27,26,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,43.871,1
1/7/2019,Wanama borehole 3,-15.8707732,35.3990032,21/02/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,15,No,NA,No,Yes,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/bdb3e570c05a470791e931622c0dd060,Yes,No,No,No,No,Yes,NA,NA,45,44,45,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,39.748,1
24/02/2020,Wanama borehole 3,-15.8707732,35.3990032,24/02/2020,Yes,Functional,2,3,3,3,3,2,2,3,3,3,2,3,2,3,2,2,3,2,2,2,2,2,3,2,3,3,3,12,No,No broken part to be replaced but the water is contaminated so it will be shock clorinated,No,No,No,36,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/33d999f3e3a74c29ad1ca2f956d1f1e9,Yes,Yes,No,No,No,Yes,NA,NA,40,36,36,Yes,Yes,36,12,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,35.4,1
7/3/2020,Mauni primary school borehole ,-15.8705346,35.4000628,24/02/2020,Yes,Functional,2,3,2,2,2,3,2,2,3,2,2,3,1,3,2,3,1,1,2,2,2,3,2,2,2,3,2,10,No,No broken part to this borehole but it will be clorinated due to postive ecoli ,No,No,No,30,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/a254ccfd4adb4e76bc377ca1dd687d02; https://api.mwater.co/v3/images/8e8691474aff46aab49143fd5ac053d7,Yes,Yes,No,No,No,Yes,NA,NA,35,30,30,Yes,Yes,30,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,46.63,1
20/06/2019,Mandawa Village Borehole ,-15.8557772,35.545796,21/02/2020,Yes,Functional,2,2,2,2,3,2,3,2,3,1,2,3,1,3,2,3,1,1,2,2,2,2,2,2,2,2,1,10,No,NA,No,No,No,28,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/eef7e02e7d2e4e7cb811b0a264330552,No,Yes,No,No,No,Yes,NA,NA,29,28,28,Yes,Yes,28,10,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,45.725,2
17/06/2019,Sanyiwa village Borehole ,-15.8464037,35.5477356,24/02/2020,Yes,Functional,2,2,2,2,1,2,1,2,1,1,2,1,2,2,2,2,2,1,1,2,1,3,2,1,2,1,2,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/b33225597f4c4a718665fe9f28e85fe1,Minimal Wear,Yes,https://api.mwater.co/v3/images/b3f1b75d7b904b98bc2916fc7e486bee,Yes,No,No,No,No,Yes,NA,NA,27,27,26,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.747,2
6/12/2019,Sanyiwa village Borehole ,-15.8464037,35.5477356,24/02/2020,Yes,Functional,1,2,1,1,1,1,2,1,1,1,1,1,1,2,2,2,1,1,1,2,1,1,1,1,1,2,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/3a3bf8c5536f4151a3f4640c0a66e49a,As New,Yes,https://api.mwater.co/v3/images/0a7d8ff770774ef6bcad54b9705bd047,No,Yes,No,No,Yes,Yes,NA,NA,27,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.95,1
1/7/2019,Nthokole  village ,-15.7908001,35.4819166,24/02/2020,Yes,Functional,1,3,2,2,2,3,2,2,3,2,2,3,2,2,3,3,1,1,2,2,2,3,3,3,2,3,3,14,No,"Borehole is okay but it needs clorination.

In addition the sanitation around the borehole is not good mainly because the community concentrate on using the taped water hence no attention to the bore hole's sanitation.",No,No,No,40,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/e255ddb1d9c34d85a14a478d407f4bbd; https://api.mwater.co/v3/images/0734dbaa39054bf7ba3748daccf80906,No,Yes,No,No,No,Yes,NA,NA,45,40,40,Yes,Yes,40,14,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.611,1
27/02/2020,Nthokole  village ,-15.7908001,35.4819166,24/02/2020,Yes,Functional,2,1,2,1,2,1,1,1,2,2,1,1,1,2,1,1,2,2,1,1,2,1,2,2,2,1,1,13,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/29d350f2290049db8bd7f9c19cfcce74,No,Yes,No,No,No,Yes,NA,NA,36,35,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.68,1
5/7/2019,Sagawa water point1,-15.6866362,35.3377739,24/02/2020,Yes,Functional,3,2,2,2,2,3,3,2,3,2,3,3,2,3,3,2,2,3,2,2,3,2,2,3,2,3,3,10,No,The borehole is producing dirty water. It is contaminated needing clorination ,No,No,No,30,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/04f7144661aa4259ae690d17f8a868ab; https://api.mwater.co/v3/images/c73b962d8d76446b87557e17b9014b04,No,Yes,No,No,No,Yes,NA,NA,40,30,30,Yes,Yes,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.13,1
18/06/2019,Kamwendo health post watervpoint,-15.6689762,35.4730724,24/02/2020,Yes,Functional,1,1,1,1,2,1,2,2,1,1,2,1,1,1,1,2,2,1,1,2,2,2,1,1,1,1,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/e79b02e3e0924fd1afcd8fd4c6d0a9d4,Minimal Wear,Yes,https://api.mwater.co/v3/images/8399348cdcbf47cc8b29f7a34cd8421e,No,Yes,No,No,No,Yes,NA,NA,27,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.901,1
5/7/2019,Tepani water point 1,-15.6810867,35.4707803,26/02/2020,Yes,Functional,2,2,3,2,3,3,3,2,3,1,2,3,1,3,2,3,1,1,2,3,1,3,1,2,2,2,2,2,No,NA,No,No,No,7,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/c2da2f6a48c5419cafed35d0b3115306,No,No,No,No,Yes,Yes,NA,NA,7,6,6,Yes,Yes,7,3,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,NA,35.427,1
25/06/2019,Basen borehole 2,-15.6284883,35.5129509,26/02/2020,Yes,Functional,2,1,2,2,3,2,3,2,3,1,2,3,1,3,2,3,1,1,2,3,2,3,2,2,2,1,1,4,No,NA,Yes,Yes,No,10,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/d79da6f317b841f39ce69ae81d1b03cd,No,Yes,No,No,No,Yes,NA,NA,10,9,9,Yes,Yes,10,4,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,42.16,1
25/06/2019,Lindani Water point,-15.629474,35.5136497,26/02/2020,Yes,Functional,1,2,2,1,2,1,2,2,2,1,2,3,1,3,2,3,1,1,2,3,2,3,2,2,2,1,1,8,No,NA,No,No,No,24,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/cbc4d17c3592460b91a51b2c2e8b89f2,No,No,No,No,No,Yes,NA,NA,24,16,16,Yes,Yes,24,8,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,54.681,4
8/7/2019,Labson water point,-15.6242298,35.4946623,26/02/2020,Yes,Non-functional,1,2,1,1,1,1,2,2,2,1,1,2,1,2,2,2,1,1,2,3,3,2,1,1,2,2,2,9,No,The borehole is almost non functional as it is just able to produce between 60 to 100 lites a day with about 80% of water being drowed early in the morning. During dry season the borehole is completely dry. As such no test was done and hence was not able to clorinate it.,No,No,No,26,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/8bbc629be03c45639ebde25f987c9c9b,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,26,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Non-functional,NA,NA
1/7/2019,Piyasi water point1,-15.6251004,35.5303783,26/02/2020,Yes,Functional,1,1,2,1,2,2,3,2,2,1,1,3,1,3,2,3,1,1,2,3,1,3,2,2,2,1,1,12,No,NA,No,No,No,48,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/87dfad0b55ed4a089998c02bc57d3374,No,No,No,No,No,Yes,NA,NA,48,40,40,Yes,Yes,48,12,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,FALSE,0,TRUE,0,TRUE,0,TRUE,0,Functional,57.661,3
26/02/2020,Piyasi water point1,-15.6251004,35.5303783,26/02/2020,Yes,Functional,1,1,2,1,2,1,1,2,1,1,1,2,1,1,2,1,1,1,2,1,2,2,1,1,2,1,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/3fea7cb967644c64b02233ed1ac569fb,As New,Yes,https://api.mwater.co/v3/images/57ecc3c51fba400f8f3a244315da224e,No,No,No,No,Yes,Yes,NA,NA,27,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,47.05,1
17/06/2019,Kamwendo ll borehole ,-15.66597637,35.47742296,26/02/2020,Yes,Functional,1,2,1,2,1,1,2,1,2,1,2,1,1,2,1,1,2,1,1,2,1,2,1,1,2,1,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/21a712073f2545f091d53d48f941e7b4,As New,Yes,https://api.mwater.co/v3/images/13481c8785864f43ac12a0dce0c7b006,No,Yes,No,No,No,Yes,NA,NA,30,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,57.912,1
5/7/2019,Kamwendo ADMARC borehole,-15.66863279,35.47520837,26/02/2020,Yes,Functional,2,2,2,3,3,2,3,2,3,1,2,3,1,3,2,3,1,1,2,3,2,3,2,2,2,1,1,12,No,NA,No,No,No,35,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/8fe8f6ea5dd84e8990f66d858cfad9b6,No,Yes,No,No,No,Yes,NA,NA,35,30,30,Yes,Yes,34,12,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,NA,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,45.97,2
8/7/2019,Walosa Borehole,-15.63734922,35.52392084,26/02/2020,Yes,Functional,5,1,1,2,1,1,1,2,3,1,4,4,2,1,2,4,2,1,2,1,1,5,1,2,1,1,1,9,No,NA,No,No,No,24,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/c4b2a5b4c72048e6a4e1e3d2293da70e,Yes,Yes,Yes,Yes,No,Yes,NA,NA,24,23,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,43.381,1
20/06/2019,Khokholiwa borehole 1,-15.6913165,35.4887764,27/02/2020,Yes,Functional,2,3,2,2,3,2,2,2,3,2,2,3,1,2,2,3,1,1,2,2,3,2,3,2,2,2,2,13,Yes,The borehole is in good condition but it is producing dirty water.,No,No,No,39,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/9429f9721f684ac08566c2c382775b2a; https://api.mwater.co/v3/images/cf55aa1ae5724bc287f70f90f7229487,No,Yes,No,No,No,Yes,NA,NA,45,39,39,Yes,Yes,39,13,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.181,1
4/12/2019,Khokholiwa borehole 1,-15.6913165,35.4887764,27/02/2020,Yes,Functional,2,3,2,3,3,2,2,3,3,3,3,3,3,3,3,3,2,3,3,2,2,3,2,3,3,2,3,9,No,The borehole is functional but it needs clorination because it has postive ecoli ,No,No,No,27,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/39ad9cdc275f418e9214493d34e3b069; https://api.mwater.co/v3/images/9e59bfc46efe4b74b43eefbd9d7513dd,Yes,Yes,No,No,No,Yes,NA,NA,35,29,29,Yes,Yes,29,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,72.24,1
26/02/2020,Khokholiwa borehole 1,-15.6913165,35.4887764,27/02/2020,Yes,Functional,3,3,2,3,2,2,3,2,3,2,3,2,3,3,2,3,3,3,3,2,2,2,2,3,2,3,2,10,No,The borehole is okay but it just need clorination ,No,No,No,30,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/f113a00e2bf042d3ac2b846afb8afaa2,Yes,Yes,No,No,No,Yes,NA,NA,35,30,30,Yes,Yes,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,70.37,2
8/7/2019,Kamwendo borehole 4,-15.6666141,35.4735132,27/02/2020,Yes,Functional,1,1,1,2,2,2,1,1,1,1,2,1,1,1,2,1,1,1,1,2,1,2,1,1,2,1,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/f890fc718987409db091196605522305,As New,Yes,https://api.mwater.co/v3/images/9a2acf1769ab4ee8a4477c8ef70a6685,No,Yes,No,No,Yes,Yes,NA,NA,27,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.864,1
28/02/2020,Kamwendo borehole 4,-15.6666141,35.4735132,27/02/2020,Yes,Functional,2,3,3,2,3,2,3,3,3,3,3,2,2,2,2,2,2,2,3,2,2,3,3,3,3,3,3,10,No,The borehole is functioning properly but it needs clorination since it has postive result on ecoli test ,No,No,No,30,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/e12ed01d9379460dad5a2b1ba18fb851; https://api.mwater.co/v3/images/a879cc5b275345fd92746be103502f61,No,Yes,No,No,No,Yes,NA,NA,32,30,30,Yes,Yes,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.541,1
2/7/2019,Sanjale school borehole ,-15.79073,35.4875467,27/02/2020,Yes,Functional,1,2,1,2,1,1,2,1,1,1,NA,2,1,1,1,2,2,1,2,2,1,2,2,1,1,1,1,12,No,NA,No,No,No,3,No,https://api.mwater.co/v3/images/8b63faba4bdb4e9cb0a632e98813d2e5,As New,Yes,https://api.mwater.co/v3/images/99d4245331c141399332a34dc39026e3,No,Yes,No,No,No,Yes,NA,NA,39,36,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.668,1
28/06/2019,Chanje borehole 2,-15.7635367,35.471785,28/02/2020,Yes,Functional,1,2,2,2,1,1,1,2,1,2,2,1,1,1,2,1,2,1,2,2,1,2,1,2,1,1,1,8,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/bdddb9dbb9414b78a8f9633bc247da2f,Yes,Yes,No,No,No,Yes,NA,NA,24,23,24,Yes,Yes,0,0,FALSE,0,FALSE,0,FALSE,0,FALSE,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,39.741,2
25/06/2019,Chikonde primary school borehole ,-15.8623783,35.4292117,28/02/2020,Yes,Partially Functional,2,2,2,2,3,2,4,2,2,1,2,3,1,2,2,4,2,2,2,2,2,3,2,2,2,1,1,8,No,NA,No,No,No,36,Yes,NA,Significant Wear,Yes,https://api.mwater.co/v3/images/d3f03381cde8476c8d88b775608c27c0,No,Yes,No,No,No,Yes,NA,NA,38,36,36,Yes,Yes,38,8,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,41.78,4
24/02/2020,Chikonde primary school borehole ,-15.8623783,35.4292117,28/02/2020,Yes,Functional,1,1,1,1,2,1,2,1,2,1,2,2,1,2,2,2,1,1,1,2,1,2,2,1,1,1,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/bef101d0bc91456bbfdc6b17c1429318,As New,Yes,https://api.mwater.co/v3/images/cb888ef8904c48fa8507218af2796034,No,Yes,No,No,Yes,Yes,NA,NA,26,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.816,1
18/06/2019,Chilanga borehole 2,-15.9280614,35.4830517,28/02/2020,Yes,Functional,1,2,1,2,2,2,1,1,1,1,2,2,2,1,2,2,2,1,1,2,1,2,1,1,2,1,2,10,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/1320c649925d41c7ba12317009999b67,Yes,Yes,No,No,No,Yes,NA,NA,27,26.5,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,NA,Functional,40.742,2
5/12/2019,Chilanga borehole 2,-15.9280614,35.4830517,28/02/2020,Yes,Functional,2,2,3,2,3,2,3,2,3,1,2,3,1,3,2,3,1,1,2,2,2,3,2,2,2,1,1,3,No,NA,Yes,No,No,6,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/2fbc52187cfc4035a5a3f75ab4f1ee7e,No,No,No,No,Yes,Yes,NA,NA,6,5,5,Yes,Yes,6,3,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,47.66,2
24/02/2020,Gelegele borehole,-15.9433083,35.4625483,27/02/2020,Yes,Functional,4,1,1,2,1,1,2,2,1,1,2,1,1,2,1,1,2,2,2,2,2,1,1,2,2,1,2,12,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/52f27726011140f286c5bfcf3cecf5f0,Yes,Yes,No,No,No,Yes,NA,NA,36,35.5,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.872,2
27/06/2019,Mulomba primary School Borehole,-15.7587729,35.4788906,26/02/2020,Yes,Functional,2,2,1,1,2,1,1,2,1,1,1,2,2,2,2,2,2,1,1,1,1,1,2,1,2,1,2,9,No,NA,No,Yes,No,3,Yes,https://api.mwater.co/v3/images/1527082e799c4e85b63a87e689940993; https://api.mwater.co/v3/images/da4dcb584c55401eb5995ba4af7967f8,Minimal Wear,Yes,https://api.mwater.co/v3/images/ea0316fc74e84ecd872cad64527a898a,No,Yes,No,No,No,Yes,NA,NA,27,27,27,Yes,Yes,0,0,TRUE,4,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,TRUE,2,NA,0,TRUE,1,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,4,NA,0,NA,0,Functional,43.321,1
28/02/2020,Mulomba primary School Borehole,-15.7587729,35.4788906,28/02/2020,Yes,Functional,1,1,1,2,2,1,2,1,1,1,1,1,1,2,1,1,2,2,1,2,1,2,1,1,1,1,1,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/9efcefe38ad140878a9ff3ce1785f298,As New,Yes,https://api.mwater.co/v3/images/147b042b60ac405085f9cc29236a1597,No,Yes,No,No,No,Yes,NA,NA,30,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,53.61,1
14/06/2019,Juliyo Borehole,-15.8492083,35.4046356,28/02/2020,Yes,Functional,2,2,2,2,3,2,3,2,3,1,2,3,1,2,2,3,1,1,2,3,2,3,1,2,2,2,2,9,No,NA,No,No,No,36,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/5db4d2b5ed5e4faa8ca9d7ff00b0590b,No,Yes,No,No,No,Yes,NA,NA,36,34,34,Yes,Yes,36,9,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,43.64,2
14/06/2019,Luangwa Borehole 2,-15.8453067,35.39917,2/3/2020,Yes,Functional,2,2,3,2,2,3,2,2,2,1,1,2,1,2,2,3,1,1,2,2,3,2,3,2,2,3,3,11,No,The borehole is okay but it need clorination as it has proved to be contaminated,No,No,No,33,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/d0c32cbc9b1042dc8b7fb5c12ecad325; https://api.mwater.co/v3/images/11feb9070214418eb9d6edec1e30bc91,No,Yes,No,No,No,Yes,NA,NA,36,33,33,Yes,Yes,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,65.991,1
15/06/2019,Maholo Borehole,-15.85395,35.3790617,2/3/2020,Yes,Functional,3,2,2,3,3,3,3,3,2,2,3,2,2,2,3,2,2,3,2,2,2,2,2,3,2,2,2,11,No,The borehole is fine but I need clorination because it is contaminated,No,No,No,33,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/622f6ba17984402f9da3e82271101f5d; https://api.mwater.co/v3/images/f01227cde4a44f358ff2c8022967133b,No,Yes,No,No,No,Yes,NA,NA,36,33,33,Yes,Yes,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Partially Functional,65.901,1
19/06/2019,Komwa village borehole ,-15.9365137,35.3589496,2/3/2020,Yes,Functional,2,3,2,3,2,2,3,2,3,3,3,3,2,3,2,3,2,2,2,3,3,2,3,2,2,3,3,9,No,The borehole is contaminated so is being clorinated ,No,No,No,27,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/03d5a3645a6a46b09d35b8751d8b7ba2,No,No,No,No,No,Yes,NA,NA,30,27,27,Yes,Yes,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,62.271,1
7/3/2020,Komwa village borehole ,-15.9365137,35.3589496,2/3/2020,Yes,Functional,3,2,3,2,2,2,3,3,3,3,2,3,3,3,3,3,2,3,2,2,2,3,2,2,3,3,3,9,No,The borehole is ok but it should be clorinated because it is contaminated ,No,No,No,27,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/a97e8826b2cf46f68b68cfc46d5f7013,No,No,No,No,No,Yes,NA,NA,36,34,34,Yes,Yes,27,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.711,1
19/06/2019,Mbali village Protected dug well,-15.9386953,35.351075,2/3/2020,Yes,Functional,2,2,1,1,1,2,1,1,2,1,1,2,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,11,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/84995488101240afa46c648b34adefab,As New,Yes,https://api.mwater.co/v3/images/71763fad043342bf98c6bda3317b13cf,Yes,Yes,No,No,Yes,Yes,NA,NA,34,33,33,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.661,1
11/12/2019,Mbali village Protected dug well,-15.9386953,35.351075,2/3/2020,Yes,Functional,1,1,2,1,1,1,2,1,2,1,1,1,1,2,2,1,1,1,1,2,1,2,1,1,1,1,2,4,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/230cee369824420f9a8b06293f706d50,As New,Yes,https://api.mwater.co/v3/images/38970f5c40c84f91877a07fde62f5e8f,Yes,Yes,No,No,No,Yes,NA,NA,25,18,18,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,46.771,1
3/3/2020,Mbali village Protected dug well,-15.9386953,35.351075,2/3/2020,Yes,Functional,1,2,1,1,1,1,1,2,2,1,1,2,1,2,1,2,1,1,2,2,1,2,1,1,1,1,1,9,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/d1fad2becbe84c35a94cc939cdde180e,As New,No,https://api.mwater.co/v3/images/207622958b0e45bfb4105d49ce12deb7,Yes,Yes,No,No,No,Yes,NA,NA,36,30,30,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.681,1
10/12/2019,Nkumbila village borehole 2,-15.9457256,35.3526525,6/3/2020,Yes,Functional,3,2,3,2,3,2,3,3,2,3,3,2,2,2,3,2,3,3,2,2,2,3,2,3,3,3,2,13,No,The borehole should be clorinated due to postive ecoli.,No,No,No,39,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/185a09bc32174893a32ec10b7629cc50,No,Yes,No,No,No,Yes,NA,NA,41,37,37,Yes,Yes,39,13,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.65,1
10/12/2019,Gumulira Borehole 1,-15.95895,35.3738483,6/3/2020,Yes,Functional,3,3,3,2,2,3,2,2,3,3,2,3,2,3,2,2,3,3,3,3,2,2,2,3,2,2,2,15,No,The borehole Is need will be is clorinated because it is contaminated,No,No,No,33,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/5e69403b78f74e0fa8c20446d62fdbc1; https://api.mwater.co/v3/images/a716131cdd424e8d83d40ff7fb3441b7,No,Yes,No,No,No,Yes,NA,NA,51,48,48,Yes,Yes,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.485,2
4/7/2019,Gumulira Borehole 2,-15.9586147,35.3714783,6/3/2020,Yes,Functional,2,3,2,3,3,3,2,2,3,2,2,3,2,2,3,3,2,2,2,3,2,2,2,2,3,3,2,11,No,The borehole is clorinated because it is contaminated ,No,No,No,33,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/2b011f2522b1445cbbe31963473bc8fe,No,Yes,No,No,No,Yes,NA,NA,51,48,48,Yes,Yes,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,62.161,1
4/7/2019,Gumulira Borehole 3,-15.9599061,35.3672871,6/3/2020,Yes,Functional,1,1,2,1,2,1,1,1,2,2,2,1,1,2,2,2,2,1,2,2,1,2,1,1,1,1,2,7,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/5610abacde8040db81688b55f52dee13,As New,Yes,https://api.mwater.co/v3/images/ebc0157b62c84325ad5b2c4bc5ac1759,No,Yes,No,No,No,Yes,NA,NA,45,36,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.901,1
10/12/2019,Gumulira Borehole 3,-15.9599061,35.3672871,6/3/2020,Yes,Functional,3,2,3,2,2,2,3,2,3,3,2,3,2,2,2,3,3,2,3,2,3,2,2,2,3,3,3,11,No,Borehole is to be clorinated because it is contaminated ,No,Yes,No,33,Yes,NA,Moderate Wear,Yes,https://api.mwater.co/v3/images/899179612f3246a8a2bdfffb922d5cd0,No,No,No,No,No,Yes,NA,NA,45,40,40,Yes,Yes,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,59.133,3
4/7/2019,Liveya Dugwell ,-15.9669288,35.3677761,6/3/2020,Yes,Functional,2,1,2,1,1,2,2,1,2,1,1,1,2,2,2,2,1,2,2,1,2,1,2,2,1,2,1,7,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/86cfd85c60f445249202639356d7a1f3,No,Yes,No,No,No,Yes,NA,NA,24,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,45.325,1
5/12/2019,Liveya Dugwell ,-15.9669288,35.3677761,6/3/2020,Yes,Functional,1,2,1,2,2,1,2,2,1,2,2,1,2,2,2,2,1,1,2,1,2,1,1,2,1,2,2,8,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/ad3ff533c89e42a6bc1415ff80e3b7f3,Yes,Yes,No,No,No,Yes,NA,NA,24,24,24,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,36.97,1
17/06/2019,Kumponda village borehole 13,-16.0008567,35.4369533,7/3/2020,Yes,Functional,1,2,1,2,1,1,2,2,2,1,2,1,1,2,2,1,2,1,2,2,1,2,2,1,2,2,1,12,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/d27e8efa673a4359ae6eb2022339ed7a,Yes,Yes,No,No,No,Yes,NA,NA,36,35.5,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,37.922,1
8/7/2019,Awali village B borehole 1,-15.957695,35.3439267,6/3/2020,Yes,Functional,1,2,1,2,1,2,1,1,1,2,1,2,1,1,2,2,2,1,1,1,2,2,1,2,1,1,2,15,No,NA,No,No,No,3,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/23c56b9b354442bebcc6be629bde8883,Yes,No,Yes,No,No,Yes,NA,NA,45,45,45,Yes,Yes,3,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,42.661,2
28/02/2020,Awali village B borehole 1,-15.957695,35.3439267,7/3/2020,Yes,Functional,1,1,2,1,2,1,2,1,2,1,2,3,1,2,1,2,1,2,2,2,1,2,1,2,2,1,1,4,No,NA,No,No,No,15,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/af3110d9d0de46a8a9ce2b82c8b060ba,No,Yes,No,No,No,Yes,NA,NA,15,14,14,Yes,Yes,15,4,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,NA,0,TRUE,0,TRUE,0,Functional,47.871,2
18/06/2019,Mageleta village borehole 2,-15.9360353,35.3619945,7/3/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Yes,NA,Minimal Wear,NA,https://api.mwater.co/v3/images/90875639b3e746ff960dba416806595b,Yes,Yes,No,No,No,Yes,NA,NA,27,27,27,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,41.345,5
7/3/2020,Mageleta village borehole 2,-15.9360353,35.3619945,7/3/2020,Yes,Functional,3,2,2,2,3,2,3,2,3,1,2,3,1,2,2,3,1,1,2,2,1,3,2,2,2,1,1,10,No,NA,Yes,No,Yes,30,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/5da7f7696c4845638291df3e8058517a,No,Yes,No,No,No,Yes,NA,NA,32,30,30,Yes,Yes,30,10,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,37.011,2
17/06/2019,Labana village borehole ,-15.9284283,35.360245,7/3/2020,Yes,Functional,1,2,2,1,3,2,3,1,3,1,2,3,1,2,2,3,1,1,2,2,1,3,2,2,2,1,1,12,No,NA,Yes,Yes,Yes,36,Yes,NA,As New,Yes,https://api.mwater.co/v3/images/d412112aeed14fa9a3fbd12557e76b06,No,Yes,No,No,Yes,Yes,NA,NA,42,36,36,Yes,Yes,38,12,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,38.66,2
17/06/2019,Namagunda village borehole 2,-15.9395833,35.35578,7/3/2020,Yes,Functional,1,2,2,1,2,3,3,2,3,1,2,3,Missing,3,2,3,2,2,2,3,2,3,2,2,2,2,2,10,No,NA,No,No,No,38,Yes,NA,Minimal Wear,Yes,https://api.mwater.co/v3/images/207381c689c64c388d500e94cddf896b,No,No,No,No,No,Yes,NA,NA,42,36,36,Yes,Yes,38,12,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,TRUE,0,Functional,44.08,3
13/12/2019,Namagunda village borehole 2,-15.9395833,35.35578,2/3/2020,Yes,Functional,1,2,1,1,2,1,1,2,2,1,1,2,1,1,1,2,2,1,1,2,1,2,1,1,1,1,2,14,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/062c57c4a97f476e93eff23e755fd6e9,As New,Yes,https://api.mwater.co/v3/images/40ee01d96cf54ca68acb411595b41a56,No,Yes,No,No,No,Yes,NA,NA,42,38,38,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,44.507,1
7/3/2020,Namagunda village borehole 2,-15.9395833,35.35578,2/3/2020,Yes,Functional,1,1,2,2,2,2,2,1,1,1,1,2,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,12,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/c078c73a8f3a4f87924555a44d67d772,As New,Yes,https://api.mwater.co/v3/images/29501789af804e14bf01b1113f7c5543,No,No,No,No,No,Yes,NA,NA,40,36,36,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,58.041,1
7/3/2020,Namagunda village borehole 1,-15.9399433,35.3545333,15/03/2020,Yes,Functional,2,1,1,1,1,1,2,1,1,2,1,2,1,1,1,1,1,1,2,2,1,2,1,1,1,1,1,6,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/0b38ce36dcb146778785d56bf902e0b8,As New,Yes,https://api.mwater.co/v3/images/02195fa6ac174856a5424a7c51f73113,No,Yes,No,No,No,Yes,NA,NA,18,18,18,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,40.491,1
13/06/2019,Chembali village borehole 2,-15.9426364,35.3534463,5/6/2020,Yes,Functional,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,15,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/8340284392944404bf21cd8cc5f86be7,Minimal Wear,Yes,https://api.mwater.co/v3/images/e3610c8ca14544d4a9edc83327e5b690; https://api.mwater.co/v3/images/05f5eef6eae943f18f1d43e34a1f936e,Yes,Yes,No,No,No,Yes,NA,NA,43.04,6.53,43,Yes,Yes,0,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,44.491,2
10/12/2019,Chembali village borehole 2,-15.9426364,35.3534463,5/6/2020,Yes,Functional,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,12,No,Note the parts replaced were recorded by Given on the other survey ,No,No,No,3,Yes,https://api.mwater.co/v3/images/a5ac1f6cd3044eedae5e7bcd0133ae4b,Minimal Wear,Yes,https://api.mwater.co/v3/images/3b61523df12a4c8f96e27cd28d16fb7f,Yes,Yes,No,No,No,Yes,NA,NA,34.41,4.01,34,Yes,Yes,0,0,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,52.591,2
15/03/2020,Chembali village borehole 2,-15.9426364,35.3534463,12/6/2020,Yes,Partially Functional,3,2,3,Missing,3,2,2,2,3,2,3,2,Missing,2,2,2,2,2,3,Missing,2,Missing,2,2,3,1,2,11,No,NA,Yes,No,No,3,Yes,https://api.mwater.co/v3/images/7a11bd48f14042d89285a95b66cb8a31; https://api.mwater.co/v3/images/c4ae15dec41b42b8947385368e5ca2fc,Minimal Wear,Yes,https://api.mwater.co/v3/images/83223ee0862540ce9ebeb55313b14e37,Yes,No,No,No,No,Yes,NA,NA,58.89,13.36,59,Yes,Yes,0,1,TRUE,4,FALSE,0,FALSE,0,TRUE,0,FALSE,0,FALSE,0,FALSE,0,TRUE,1,TRUE,1,FALSE,0,FALSE,0,FALSE,0,TRUE,0,FALSE,0,FALSE,0,FALSE,0,FALSE,0,FALSE,0,TRUE,4,FALSE,0,TRUE,2,TRUE,10,TRUE,0,FALSE,0,TRUE,8,FALSE,0,TRUE,1,Functional,66.6,2
13/12/2019,Nkumbila village borehole 2,-15.947405,35.3534,12/6/2020,Yes,Non-functional,5,2,5,Missing,4,5,5,5,5,2,Missing,Missing,5,2,3,4,2,2,2,Missing,2,Missing,2,2,5,2,2,8,No,The bolehole is now functional it was down due to luck of dedicated committee members who were chosen we encouraged them and empower the committee ,No,No,No,3,Yes,https://api.mwater.co/v3/images/623fe5195be940238770d9538aaaf4e6; https://api.mwater.co/v3/images/ca0182d711524435ab317bbbf69e52ac,Minimal Wear,Yes,https://api.mwater.co/v3/images/9001c512272244f786fb96a7739ef393; https://api.mwater.co/v3/images/e142070f6f58473ba1eb5dd64d30cdce,No,No,Yes,No,No,Yes,NA,NA,28.72,4.5,29,Yes,Yes,0,0,TRUE,4,TRUE,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,4,FALSE,0,TRUE,1,TRUE,4,FALSE,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,0,TRUE,1,FALSE,0,FALSE,0,TRUE,8,FALSE,0,TRUE,1,TRUE,4,FALSE,0,TRUE,1,Functional,73.611,2
27/02/2020,Nthokole borehole 4,-15.79216965,35.49104845,15/06/2020,Yes,Partially Functional,2,2,2,5,2,2,2,2,2,2,2,2,2,2,2,4,2,2,2,Missing,2,3,2,2,2,2,2,8,No,NA,No,No,No,23.9,Yes,https://api.mwater.co/v3/images/dcc5e99b4ce345b19af138d7a53868f0; https://api.mwater.co/v3/images/4be7fb380ac048d19c6d4fff5dab68eb; https://api.mwater.co/v3/images/df28c07881c94d38875e1e753ede37b8,Minimal Wear,Yes,https://api.mwater.co/v3/images/f273f66168b945249b5ed368b8b9c3fc; https://api.mwater.co/v3/images/ae98bce0c0174554831573dcbd3ad834; https://api.mwater.co/v3/images/00bebbd737a94dabbe6f6fab73db834e; https://api.mwater.co/v3/images/8b9fef16b0724a568a51d9340aaac294,No,Yes,No,No,No,Yes,NA,NA,46.46,42.81,43,Yes,Yes,26,9,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,TRUE,9,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,Functional,50.621,1
