submitted_on,water_point_name,latitude,longitude,chlorination_rehab_date,community_mobilised,functional_status_before,rating_bolts_nuts,rating_compression_cone,rating_cylinder,rating_flapper,rating_footvalve_bobbin,rating_footvalve_body,rating_footvalve_oring,rating_fulcrum_pin,rating_fulcrum_bearings,rating_handle,rating_hanger_pin,rating_hanger_bearings,rating_head_bolt,rating_plunger_bobbin,rating_plunger_body,rating_plunger_useal,rating_pump_head_case,rating_pump_head_cover,rating_rising_main,rating_rising_centralisers,rating_rods,rating_rod_centralisers,rating_rodhanger,rating_rope,rating_socket,rating_steel_cone,rating_top_sleeve,rod_count,broken_parts_fished_out,broken_parts_comments,silt_observed,corrosion_observed,slime_observed,rising_main_length_m,rope_attached,photos_of_removed_parts,pedestal_condition,pedestal_firm,photos_of_civil_work,latrines_within_30m,latrines_within_100m,cemetery_within_30m,waste_dumps_within_30m,difficult_access_by_car,chlorination_done,parts_chlorinated,parts_chlorinated_unknown,borehole_depth_m,water_depth_m,chlorine_water_buckets,hth_dissolved_properly,chlorinated_parts_installed,replaced_rising_main_length_m,replaced_rod_count,replaced_bolts_nuts_tick,replaced_bolts_nuts_count,replaced_compression_cone_tick,replaced_compression_cone_count,replaced_cylinder_tick,replaced_cylinder_count,replaced_flapper_tick,replaced_flapper_count,replaced_footvalve_bobbin_tick,replaced_footvalve_bobbin_count,replaced_footvalve_body_tick,replaced_footvalve_body_count,replaced_footvalve_oring_tick,replaced_footvalve_oring_count,replaced_fulcrum_pin_tick,replaced_fulcrum_pin_count,replaced_fulcrum_bearings_tick,replaced_fulcrum_bearings_count,replaced_handle_tick,replaced_handle_count,replaced_hanger_pin_tick,replaced_hanger_pin_count,replaced_hanger_bearings_tick,replaced_hanger_bearings_count,replaced_head_bolt_tick,replaced_head_bolt_count,replaced_plunger_bobbin_tick,replaced_plunger_bobbin_count,replaced_plunger_body_tick,replaced_plunger_body_count,replaced_plunger_useal_tick,replaced_plunger_useal_count,replaced_pump_head_case_tick,replaced_pump_head_case_count,replaced_pump_head_cover_tick,replaced_pump_head_cover_count,replaced_rising_main_tick,replaced_rising_main_count,replaced_rising_centralisers_tick,replaced_rising_centralisers_count,replaced_rods_tick,replaced_rods_count,replaced_rod_centralisers_tick,replaced_rod_centralisers_count,replaced_rodhanger_tick,replaced_rodhanger_count,replaced_rope_tick,replaced_rope_count,replaced_socket_tick,replaced_socket_count,replaced_steel_cone_tick,replaced_steel_cone_count,replaced_top_sleeve_tick,replaced_top_sleeve_count,functionality_after,time_to_fill_20l_bucket,strokes_to_yield_water
25/06/2019,Beseni borehole,-15.6257309,35.5104587,13/06/2019,Yes,Partially Functional,2,2,1,Missing,2,1,2,1,3,2,1,2,2,2,1,3,2,2,2,4,4,4,2,2,2,1,1,10,No,NA,No,No,No,32,Yes,https://api.mwater.co/v3/images/9771504bd95c41a1a7a38e1af82fd277; https://api.mwater.co/v3/images/c776abcd2d1f41e493096e42ce544089,Minimal Wear,Yes,https://api.mwater.co/v3/images/1aa6be33360f448a90deafc9f595c356; https://api.mwater.co/v3/images/d4712dad2a054007b26a5212f36e0bd4; https://api.mwater.co/v3/images/31c8b2e57f9e4064bb1139f02ea547a2,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,32,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,58.021,1
3/12/2019,Demula borehole 3,-15.9643583,35.4777033,13/06/2019,Yes,Non-functional,2,2,2,2,2,2,2,2,5,2,3,2,2,2,2,5,2,3,2,2,2,5,2,2,3,2,2,7,No,NA,No,No,Yes,21,Yes,https://api.mwater.co/v3/images/309d5867adcc468fb9a985cb3c9a046f; https://api.mwater.co/v3/images/8933e817678845fb8031c9fdeb494b57; https://api.mwater.co/v3/images/2b7ba1ef4e0649fb8f1cdc509da7b0c4,Minimal Wear,Yes,https://api.mwater.co/v3/images/39f2280d44bc4e089557f4c996bd8881; https://api.mwater.co/v3/images/89853756161544ac82551de15852dd5b; https://api.mwater.co/v3/images/485d8dbd0bad4881932d1374b0943fff; https://api.mwater.co/v3/images/fbf80bda9e604682b69570ee7d85bf37,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,28,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.56,1
22/02/2020,Demula borehole 3,-15.9643583,35.4777033,13/06/2019,Yes,Partially Functional,5,2,2,3,2,2,3,2,5,2,5,5,2,2,3,2,2,2,2,2,2,2,3,2,2,2,2,9,No,NA,No,No,No,27,Yes,https://api.mwater.co/v3/images/4290a43e7ed84e079f9a1dcbe7212a07; https://api.mwater.co/v3/images/3b9fd7f215db46779387c126afc87ffc,Minimal Wear,Yes,https://api.mwater.co/v3/images/1dda964691ab4de6afd5befddca78f37; https://api.mwater.co/v3/images/80b5ac1770fd4ad1867a07926be3c211; https://api.mwater.co/v3/images/00af9a5fb34c432d8b2f9cbaffe554d9; https://api.mwater.co/v3/images/45a7051a43e44cc1a59538acfd088b8b; https://api.mwater.co/v3/images/1779364e02184945b7cba5a1b55d23a0,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,44.402,1
8/7/2019,Sadibwa   village,-15.8182964,35.5255082,13/06/2019,Yes,Partially Functional,2,2,2,3,2,2,2,2,5,2,2,5,3,2,2,5,2,2,2,3,2,4,2,2,2,3,2,11,No,NA,No,No,No,33,Yes,https://api.mwater.co/v3/images/9984fcbf6c77472bbb9a2dd448c75152; https://api.mwater.co/v3/images/7fbb57a6fcdb42469e66f49ec6541f79,Minimal Wear,Yes,https://api.mwater.co/v3/images/5de8027d744b470a8ba3a1f1876abaa0; https://api.mwater.co/v3/images/96db0e51ed9745d9963365bf31626c93; https://api.mwater.co/v3/images/13e3f78bfd304535a73444ec00d4ed4c,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,33,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,3,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,47.73,1
25/06/2019,Shaibu Water point 3,-15.8444883,35.4697467,13/06/2019,Yes,Partially Functional,3,2,2,2,3,2,2,3,5,2,2,5,2,2,2,3,2,2,2,3,2,5,2,2,3,2,3,7,No,NA,No,No,No,18,Yes,https://api.mwater.co/v3/images/9b3e7eb83e25430ab9e0682c2e3b2dce; https://api.mwater.co/v3/images/b58264eea5e84d39af4f4d0627e31361; https://api.mwater.co/v3/images/adb3a4655ac149799b291e19734c4bc3,Minimal Wear,Yes,https://api.mwater.co/v3/images/70d9d7afb355455f920d93fb386d1f18; https://api.mwater.co/v3/images/57b865717a3e497b8e13b0c181b90d25; https://api.mwater.co/v3/images/f2896d61513f43b19a4fc4a41385ce46; https://api.mwater.co/v3/images/fd36678a3f0c4c01a3705c948bb6cb4b,No,Yes,No,Yes,No,No,NA,NA,NA,NA,NA,NA,NA,18,6,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.84,1
21/02/2020,Shaibu Water point 3,-15.8444883,35.4697467,13/06/2019,Yes,Non-functional,3,2,2,2,2,2,2,2,2,2,2,2,2,5,5,5,2,2,2,2,5,4,2,2,3,3,2,11,No,NA,No,No,No,33,Yes,https://api.mwater.co/v3/images/a81f3bafbd974e48a51c32b6920b67ba; https://api.mwater.co/v3/images/9038ebcca4244f25b7e8264a792776e2,Minimal Wear,Yes,https://api.mwater.co/v3/images/f63005319312464993d818b3705891bd; https://api.mwater.co/v3/images/0b791885b2ef4b92b01a06906687aa62; https://api.mwater.co/v3/images/0538b08aca8e4a998bc29341f9cedb1f; https://api.mwater.co/v3/images/8a1d1bbc9ffe4395886f1855f1314acd,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,33,11,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,42.23,1
25/06/2019,Shaibu Water point 1,-15.8456232,35.4779367,13/06/2019,Yes,Partially Functional,2,1,3,2,1,4,5,3,5,2,5,5,2,2,1,5,2,2,2,3,2,2,2,1,2,1,3,8,No,NA,Yes,Yes,No,3,Yes,https://api.mwater.co/v3/images/94178c7fef3945b2a01b81ce80319b8d; https://api.mwater.co/v3/images/742ac37ffafe424e96b940d328668dac; https://api.mwater.co/v3/images/cde6c57b54394b068c68746825810bd3,Minimal Wear,Yes,https://api.mwater.co/v3/images/a2ba27545b814eabbcc1d9b1f4c3f369; https://api.mwater.co/v3/images/038e99e5c63c4566b9944d017e317324; https://api.mwater.co/v3/images/0f7a4042e6764351b55e48dfe74b871b,No,No,No,Yes,No,Yes,NA,NA,21,20,21,Yes,Yes,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,0,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,8,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,58.681,1
1/7/2019,N jete(likhonyowera )borehole  01,-15.975199,35.3140382,14/06/2019,Yes,Partially Functional,3,2,2,Missing,2,2,2,2,4,2,2,4,2,5,2,Missing,2,2,2,3,2,5,2,2,3,2,2,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/866629f620064eb995e26680d56ee0cb; https://api.mwater.co/v3/images/ff3f9fa9676c4268a0708b80a64ffead,Minimal Wear,Yes,https://api.mwater.co/v3/images/6a1bbe11c87643b491a3712a572f7250; https://api.mwater.co/v3/images/d76e3f930b5840e999b5b61ef7ae9264,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.28,1
2/7/2019,Njete(likhonyowera )borehole  02,-15.9743726,35.3157741,14/06/2019,Yes,Partially Functional,3,3,3,2,4,4,4,3,4,2,4,4,2,4,2,4,3,2,3,3,2,4,3,3,2,2,2,5,No,"All raising mains, football  and rope were very muddy.",No,No,No,15,Yes,https://api.mwater.co/v3/images/c698793b03a34df6b323e6c7f30ff507,Minimal Wear,Yes,https://api.mwater.co/v3/images/c4f49b55bb1d4b95a68448294409a7d4; https://api.mwater.co/v3/images/6b14e558c34e42ba84a87b56bca56f4e; https://api.mwater.co/v3/images/33fa037bd01a4b9f8ff8edfc40ea9d80; https://api.mwater.co/v3/images/081c77e3dd0c40f586471ab9d17772d5,No,Yes,No,No,No,Yes,NA,NA,14.5,10,10,Yes,Yes,15,5,TRUE,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,FALSE,NA,NA,NA,TRUE,2,NA,NA,FALSE,NA,TRUE,3,NA,NA,NA,NA,Functional,50.781,1
12/12/2019,Njete(likhonyowera )borehole  02,-15.9743726,35.3157741,14/06/2019,Yes,Non-functional,2,3,5,4,5,5,5,5,5,3,5,4,Missing,5,5,4,3,3,2,2,4,Missing,4,3,2,2,3,2,Yes,The borehole was found nonfunctional at the day of visit,No,Yes,No,4,Yes,https://api.mwater.co/v3/images/f2da4a6636934a9da5f1f37fc3f3b924; https://api.mwater.co/v3/images/a4077731eade42039e0339a4e9deef6d; https://api.mwater.co/v3/images/cf41c1531eed4fbeaf87d583af9f8743; https://api.mwater.co/v3/images/edc93999642445bda37e17070ce51b3a; https://api.mwater.co/v3/images/a4324d96c40d43cf8fe41dea975fd306; https://api.mwater.co/v3/images/362279dce0014a64a7e43642875e10ba,As New,Yes,https://api.mwater.co/v3/images/c41463c650e442448cf20ceaa30113c6; https://api.mwater.co/v3/images/e9435474002a4e4aa6352d458add3d19; https://api.mwater.co/v3/images/5de1d3960bf44b3baf7ae947b093779d,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,18,6,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,4,NA,NA,TRUE,1,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,FALSE,NA,TRUE,2,TRUE,6,TRUE,1,TRUE,1,TRUE,2,FALSE,NA,NA,NA,Functional,52.372,1
28/06/2019,Kumwanje(ngakusa),-15.9716147,35.3299877,14/06/2019,Yes,Partially Functional,5,2,2,2,2,2,2,5,5,2,5,5,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,8,Yes,Bush bearing,No,Yes,No,24,Yes,https://api.mwater.co/v3/images/03f55201456248b3af7a8611f4bf22c7; https://api.mwater.co/v3/images/b5af7b6b7a7b4374aa487977addee447,Minimal Wear,Yes,https://api.mwater.co/v3/images/614cc22565a643f58b6a8f7358344c87; https://api.mwater.co/v3/images/bbc0e7fd513643028fef8cefdd2d5fcb,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,25,8,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.582,3
28/06/2019,Kumwanje borehole  03,-15.9583083,35.3269233,14/06/2019,Yes,Partially Functional,5,2,2,2,2,3,2,5,5,2,5,5,2,2,2,5,5,5,2,2,2,5,2,2,2,2,2,11,No,But pedestal is worn out,No,Yes,Yes,33,Yes,https://api.mwater.co/v3/images/36bdc5b68d5047dc9776fd4ba7a07d4c; https://api.mwater.co/v3/images/651f7d15b2d44bf7a2ee545bb34600da; https://api.mwater.co/v3/images/c251c89a27904465998207311a9aa736; https://api.mwater.co/v3/images/cb08abd63ee349c6b8d4a4d1881e1589; https://api.mwater.co/v3/images/cdf10ca673424be39a8b7f59a26c3bd6; https://api.mwater.co/v3/images/3cc5cff472ac4bfe81f37d77f669337d; https://api.mwater.co/v3/images/f73292b2de714726af59e8f52065e4f2,Significant Wear,Yes,https://api.mwater.co/v3/images/19f557b2085e4050a0a6f3a96e74644f; https://api.mwater.co/v3/images/c3d557ce73134bc7bf4eadee01b43de2; https://api.mwater.co/v3/images/b369c1c0bf30484f9839da0123a6d5b2,No,Yes,No,No,No,Yes,NA,NA,33,15,15,Yes,Yes,33,11,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,5,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.181,2
28/06/2019,Kumwanje borehole 04,-15.95839954,35.33050776,14/06/2019,Yes,Non-functional,5,2,2,2,5,5,5,2,5,NA,5,5,2,2,2,2,2,Missing,2,2,2,2,2,5,2,2,2,3,Yes,Rods were broken,No,Yes,No,11,Yes,https://api.mwater.co/v3/images/55fd28346ec2410c8f8f6cdeeeb998fa; https://api.mwater.co/v3/images/569d2ed817cb4a909ac1d66137f733bf; https://api.mwater.co/v3/images/d85242510f52482ca3c4317b25fbaf87; https://api.mwater.co/v3/images/36a90ed442b0416ea0cce182864cf225; https://api.mwater.co/v3/images/05651578bc5d4a3aba09994b481d0a42; https://api.mwater.co/v3/images/ea407e9d25ea4677999f8d248dc441d8; https://api.mwater.co/v3/images/269954c6d3cb4f0e8d1d04c795919431,Significant Wear,Yes,https://api.mwater.co/v3/images/d5338d20dc4a489d9612146f208e8d81; https://api.mwater.co/v3/images/fa5b348f80644c2488deee2bfc4f7858,No,No,No,No,No,Yes,NA,NA,11,10,10,Yes,Yes,11,3,TRUE,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,Functional,51.212,3
17/12/2019,Kumwanje borehole 05,-15.955305,35.33147,15/06/2019,Yes,Partially Functional,3,2,2,2,2,2,2,2,2,2,3,4,2,3,4,3,2,NA,2,2,2,5,2,2,2,2,2,10,No,NA,Yes,Yes,No,30,Yes,https://api.mwater.co/v3/images/c7e28a73db5643f9af6126e3d648fe73,Minimal Wear,Yes,https://api.mwater.co/v3/images/8237a59808f24543a691527893cce88c,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,0,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,9,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,51.025,1
27/06/2019,Kumwanje borehole 06,-15.9544383,35.3335267,15/06/2019,Yes,Partially Functional,2,2,2,2,2,2,5,5,5,2,5,5,2,2,2,2,2,2,2,5,2,5,2,2,2,2,2,10,No,NA,No,No,No,30,Yes,https://api.mwater.co/v3/images/a4205ef2b23443da92b6815ceb882245; https://api.mwater.co/v3/images/08eb18122450430b98ab65ffeeb6abc5; https://api.mwater.co/v3/images/f54c6518332d493782f625abd65db993; https://api.mwater.co/v3/images/c5e3525ff085495e9bdcc56bb5b90534; https://api.mwater.co/v3/images/ebf5777233324422a90ff61f883dbf6c; https://api.mwater.co/v3/images/58ab7d162bba4e17adad0dc290db9c5b; https://api.mwater.co/v3/images/5b69079dacee4fa48d763aab4b755edf,Moderate Wear,Yes,https://api.mwater.co/v3/images/f79d71ad48d94d01afbe537ba148d8c2; https://api.mwater.co/v3/images/48a32aa6ddad4989901b5b2546b12ef5,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.46,3
5/7/2019,Nakoma borehole 02,-15.9386784,35.3397368,15/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,5,5,2,NA,5,2,2,2,5,2,2,2,2,2,5,3,2,2,2,2,10,Yes,Bush bearing,No,Yes,No,30,Yes,https://api.mwater.co/v3/images/fc60d8c00a0a46e489b72934832c8146; https://api.mwater.co/v3/images/9cb62dc4e8844194a64bc9c5846c9048; https://api.mwater.co/v3/images/b136fe1b20d14bd9bbe7d39fed07abca; https://api.mwater.co/v3/images/6a40d9d08594498791272266e0eafaac; https://api.mwater.co/v3/images/771c3545e3404d26b89937d306cc4033; https://api.mwater.co/v3/images/a45f12a2dd84456da4085dcf3f76beae; https://api.mwater.co/v3/images/8ee89ec73b4243c388eef6788b6261ca,Minimal Wear,Yes,https://api.mwater.co/v3/images/8d899325a6dd4da1abe4b7358d94072d; https://api.mwater.co/v3/images/4abf364c03744c54b3f3d24321e0b2c8; https://api.mwater.co/v3/images/c8f60307a3074afaa679b062ee5484e4,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,67.22,2
6/3/2020,Nakoma borehole 02,-15.9386784,35.3397368,17/06/2019,Yes,Partially Functional,3,3,2,Missing,3,2,2,2,4,2,2,4,2,4,4,4,3,3,2,3,2,4,2,3,2,2,2,8,Yes,NA,Yes,No,No,24,Yes,https://api.mwater.co/v3/images/a44fc92204d343a7915c7c0db31e73ae,Minimal Wear,Yes,https://api.mwater.co/v3/images/49f30159ebf047c781dda0328d3cec7a; https://api.mwater.co/v3/images/ef89e261289340208ae3078a8e3f8bca,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,FALSE,NA,FALSE,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,51.031,1
21/06/2019,Nakoma(mvuluse) borehole  04,-15.9313947,35.3288809,17/06/2019,Yes,Partially Functional,3,2,4,Missing,4,4,4,2,4,2,2,4,2,4,4,4,2,2,3,3,3,4,2,4,2,2,2,5,Yes,NA,Yes,No,Yes,15,Yes,https://api.mwater.co/v3/images/48311de1c50944f6a9e1881d2af52319,Significant Wear,Yes,https://api.mwater.co/v3/images/8f0c0b302c1a453a827e230c15245a5c; https://api.mwater.co/v3/images/e10fe17d0e80424ab850defdbe45e816; https://api.mwater.co/v3/images/2d3f20e9fd1a47ee892fc1fb050a1531; https://api.mwater.co/v3/images/399ba908fd194054b0510c3920443f52; https://api.mwater.co/v3/images/edf8a693e8db4360b89e593845f54494,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,18,5,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,6,NA,NA,TRUE,1,TRUE,3,NA,NA,NA,NA,Functional,46.61,2
24/06/2019,Nakoma(kazembe) borehole  03,-15.9358243,35.3347058,15/06/2019,Yes,Non-functional,4,3,5,Missing,5,5,5,Missing,Missing,3,Missing,Missing,Missing,Missing,Missing,Missing,3,3,4,5,Missing,Missing,Missing,5,5,3,3,1,Yes,The borehole was abandoned  for more than 5 years.,Yes,No,No,6,Yes,https://api.mwater.co/v3/images/ee0cc64044be4f43904d9e374ce99da4; https://api.mwater.co/v3/images/c830dc690e8a4e3ba53c863ad5f0f487; https://api.mwater.co/v3/images/bcf9c83596aa4811a3aa1b6b6eeff40e; https://api.mwater.co/v3/images/baed8c65a1cc45ddb9f46a59aa8a3b34,Minimal Wear,Yes,https://api.mwater.co/v3/images/49dc5e22beba4593ae4dc14570e265cc; https://api.mwater.co/v3/images/d4b53fd62da74282905eef6f6e1d6cdb; https://api.mwater.co/v3/images/b0092f430b854201a0288b1ca0b050c9,No,Yes,No,No,No,Yes,NA,NA,6,3,3,Yes,Yes,6,2,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,TRUE,2,TRUE,2,TRUE,2,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,Functional,50.69,2
25/06/2019,Mwasa 01 borehole 02,-15.9326567,35.3407991,17/06/2019,Yes,Non-functional,4,3,2,2,2,3,2,2,5,1,2,5,2,5,2,4,2,2,2,3,3,4,2,2,2,1,2,12,No,NA,No,No,No,38,Yes,https://api.mwater.co/v3/images/83e1c152383d4e39bd7292258b4ac89a; https://api.mwater.co/v3/images/0654ddb5752b458eb8db530d0150fce8; https://api.mwater.co/v3/images/c6b98025959d429d9cc543bfc82af08e; https://api.mwater.co/v3/images/7f77c065f7e247afa94ab3058f014942,As New,Yes,https://api.mwater.co/v3/images/28f5f48e351f42128ef59ffc4fb7c513; https://api.mwater.co/v3/images/a2a59f5e1c964315b35e2d151318ce19,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,38,12,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,FALSE,NA,TRUE,1,TRUE,6,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,48.431,1
6/3/2020,Mwasa 01 borehole 02,-15.9326567,35.3407991,14/06/2019,Yes,Partially Functional,2,3,1,Missing,2,1,3,2,5,2,5,5,1,5,5,5,2,2,2,2,1,5,2,1,1,3,2,11,No,NA,Yes,Yes,No,3,Yes,https://api.mwater.co/v3/images/bf7ddc092d1741389096ad6825e5bc0a; https://api.mwater.co/v3/images/29568dbdc3a443b4b01bac99b0c92cad; https://api.mwater.co/v3/images/8cc2b0fc821747cfa3d30c82a7cc93f1,As New,Yes,https://api.mwater.co/v3/images/9f818b03ffb74c05923a666893915c92; https://api.mwater.co/v3/images/44e560a4cb95450da68d25f8c4f68ef8,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,10,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,43.371,1
2/7/2019,Mtambo borehole 01,-15.9719698,35.3284381,17/06/2019,Yes,Partially Functional,3,2,2,2,3,3,3,2,4,2,2,4,2,4,2,4,2,2,2,3,2,3,2,3,2,2,2,10,Yes,NA,No,No,No,33,Yes,https://api.mwater.co/v3/images/d426009bdfd941d791bad5cb8da819bb,As New,Yes,https://api.mwater.co/v3/images/527d463665204f44a833c0b0d5d93bc7; https://api.mwater.co/v3/images/06bc80f067ef457b8fd5d421e2f9bf23,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,37.77,1
3/7/2019,Phulanya borehole,-15.6425817,35.5202264,17/06/2019,Yes,Partially Functional,3,2,2,4,3,2,2,2,4,2,2,4,2,5,3,4,1,3,2,3,3,3,4,2,4,2,2,6,No,NA,Yes,No,No,19,Yes,https://api.mwater.co/v3/images/bf98247f99de4a3c9fc7f7063edec8a2; https://api.mwater.co/v3/images/47098fe40e8d43f8824cefc11bcea88b; https://api.mwater.co/v3/images/360a7e5841c04d02932037ba2f7ea3eb,Minimal Wear,Yes,https://api.mwater.co/v3/images/0f4c8f4940b8417cb7c8c574658a9992; https://api.mwater.co/v3/images/9decbfb252f449239bc9fe01b9a08d60,No,No,No,No,Yes,No,Yes,NA,NA,NA,NA,NA,NA,19,6,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,Functional,49.7,1
19/06/2019,Chikuli   fp school,-15.9434498,35.4164293,17/06/2019,Yes,Partially Functional,5,2,2,Missing,3,2,2,5,5,2,5,5,2,3,2,2,2,2,2,2,3,4,3,2,2,2,2,9,Yes,Bush bearing are worn out,No,No,Yes,28,Yes,https://api.mwater.co/v3/images/1712bad17d05467aa0678fdeeb286ce4; https://api.mwater.co/v3/images/7320f805b9a24e95b50bd69fff141efa; https://api.mwater.co/v3/images/8e53d0ad74d841fdba8912d91c20b818; https://api.mwater.co/v3/images/b406420e89894350bb3bfe3f53535c84,Moderate Wear,Yes,https://api.mwater.co/v3/images/2ae6189e2ae4474e96befd2a5c512e68,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,28,9,TRUE,4,FALSE,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,Functional,66.061,1
24/02/2020,Muhowa borehole 2,-15.9078302,35.442084,17/06/2019,Yes,Non-functional,5,2,2,2,2,2,3,4,5,2,2,5,2,2,2,4,3,3,2,3,2,4,2,3,2,2,2,9,Yes,NA,Yes,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/2a97673731f44a20aac9a8d4746176b9,As New,Yes,https://api.mwater.co/v3/images/aa6b8ed95409480899e4a5659f8cd7e6; https://api.mwater.co/v3/images/4da3fa89c963462d902326927d9ada6b,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,Functional,40.271,1
25/06/2019,Nogwe  2   village,-15.8357646,35.5123948,17/06/2019,Yes,Partially Functional,3,3,4,5,3,3,3,4,5,4,3,4,3,4,5,4,3,2,3,2,2,4,3,2,2,2,2,9,Yes,Handle is missing,No,Yes,No,37,Yes,https://api.mwater.co/v3/images/fab44db0b86948b1b771d4440ca555ac,Moderate Wear,Yes,https://api.mwater.co/v3/images/fd62aefbdea84d55b5fc0bfdf96283fb,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.273,1
14/06/2019,Chabwera water point 1,-15.839353,35.5410107,17/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,2,5,2,2,5,2,2,2,2,2,2,2,2,2,5,2,2,2,2,2,9,No,NA,No,Yes,Yes,27,Yes,https://api.mwater.co/v3/images/b47d247c6aaf4a078a1ec4034e633b1a; https://api.mwater.co/v3/images/3a43eda9a4b94c5b8d5bdf451f0b6886; https://api.mwater.co/v3/images/c10db4447dc84b67b1d5471d0179f179; https://api.mwater.co/v3/images/1c3ac74a43d04e05b2e04b607e470817; https://api.mwater.co/v3/images/d9ce3612c26a4fefb0a4f48e7e8d7cbf,Significant Wear,Yes,https://api.mwater.co/v3/images/0a2201b1bf28449f845e2ab4d0d4af2c; https://api.mwater.co/v3/images/50fb190ee0eb47cd9446a05a62c5a18f,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.61,2
22/06/2019,Kambenje Primary School borehole,-15.8535557,35.5602747,10/6/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,2,2,2,5,2,2,2,2,2,5,2,2,2,2,2,10,Yes,Bush bearings,No,Yes,No,30,Yes,https://api.mwater.co/v3/images/11b5b0cefc184d8abdc5cb8a521cf17f; https://api.mwater.co/v3/images/1a9ef5365bc3452eae0d72f92dff9c82; https://api.mwater.co/v3/images/c92bfca759e441e1bbfe91283d59f696; https://api.mwater.co/v3/images/eda7e15dca6a4f9b95920bf0c92f6e46; https://api.mwater.co/v3/images/354c8c4bb4cc416ebaef7be6c8efdb9a; https://api.mwater.co/v3/images/9f1a41cd34f6472db60313b274db2e9a,Moderate Wear,Yes,https://api.mwater.co/v3/images/ba8a3f9b854d47bb8fe13fe646e3d907; https://api.mwater.co/v3/images/310a3a859ebe49649c2a016af75aef85,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,30,10,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,49.232,2
3/7/2019,Likuwa primary school borehole,-15.9292544,35.4431042,17/06/2019,Yes,Partially Functional,3,2,5,5,5,5,2,5,5,5,5,5,3,2,2,2,4,4,5,5,5,5,3,5,5,2,5,6,No,NA,No,No,No,18,Yes,https://api.mwater.co/v3/images/65a2649380c246e3a909e95a905de68b; https://api.mwater.co/v3/images/834d39614d144b7ebf35a33c0f2e51c7; https://api.mwater.co/v3/images/4b655c6b329f4af9afe55acd254bce2e; https://api.mwater.co/v3/images/24d06c78b2c64e86bcc3065a71a95973; https://api.mwater.co/v3/images/1c5ff3f562a44eaaac95d0881e24b6aa; https://api.mwater.co/v3/images/7884a2b6ccb0445fb6de259d964036d2,Significant Wear,Yes,https://api.mwater.co/v3/images/7ba5b8c41b2b49a786645c29c4495556; https://api.mwater.co/v3/images/441854b2d2e34e3a9c92c0d782113d4c; https://api.mwater.co/v3/images/66db6befd1274c1fa3837ed0bbf16472; https://api.mwater.co/v3/images/6d82e4f79c224fa3a0285179d3b00de5,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,1,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,3,TRUE,2,TRUE,5,NA,NA,TRUE,1,TRUE,3,NA,NA,TRUE,1,Functional,60.397,1
15/06/2020,Chimenya 2 borehole,-15.6344612,35.1850491,18/06/2019,Yes,Partially Functional,5,2,2,5,2,2,2,2,5,3,2,2,3,2,5,5,2,3,2,2,2,5,2,2,2,2,2,6,No,NA,Yes,Yes,No,18,Yes,https://api.mwater.co/v3/images/82631f09747945f08d96befbac8f2a37; https://api.mwater.co/v3/images/10903c4d97ba4e829fc3e33ded83061e,Minimal Wear,Yes,https://api.mwater.co/v3/images/30323bd7c18d4e7091ac882167fe12e2,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,54.292,2
8/7/2019,Nthiramanja(kapala),-15.96440299,35.33836126,22/06/2019,Yes,Partially Functional,4,5,2,Missing,2,2,2,1,4,2,2,3,Missing,4,2,4,4,4,1,2,2,4,2,2,2,4,4,6,No,NA,Yes,No,No,18,Yes,https://api.mwater.co/v3/images/27f2d8e8b2094984afa51324ddaaf626; https://api.mwater.co/v3/images/54c86eb70aee4446ba979fa609919c81; https://api.mwater.co/v3/images/bbb1be118cad4603b75942dc0d131169,Moderate Wear,Yes,https://api.mwater.co/v3/images/6bef181e0b9e4a1b9291a5902fe15dd9; https://api.mwater.co/v3/images/07512eb9d7d24b96a5850b55e601fac7,Yes,Yes,No,No,Yes,No,Yes,NA,NA,NA,NA,NA,NA,18,6,TRUE,2,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,Functional,58.37,1
16/03/2020,Nthiramanja(kapala),-15.96440299,35.33836126,17/06/2019,Yes,Partially Functional,1,2,2,2,2,2,2,2,4,2,2,4,2,4,4,4,4,1,2,1,1,4,2,2,2,2,1,10,No,NA,Yes,Yes,No,30,Yes,https://api.mwater.co/v3/images/58e633fdb0d14d85ad162af89a11f182; https://api.mwater.co/v3/images/c6abef4da7ee48609ab78006f6e4fae7; https://api.mwater.co/v3/images/a0f0e9648c5b4b6aa55b5bff635815ca,As New,Yes,https://api.mwater.co/v3/images/1f5476eab7254bdca29ea88b5bf43697; https://api.mwater.co/v3/images/df6098684fe0457ba6104bb224696cf9; https://api.mwater.co/v3/images/5dfb11c2ee3a4be5845ab2ecde68fdc7,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,30,10,FALSE,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,11,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,55.531,1
3/7/2019,Nthiramanja borehole  01,-15.9603408,35.3387998,17/06/2019,Yes,Non-functional,2,2,2,Missing,2,2,2,2,2,2,2,2,2,4,3,4,2,2,2,2,2,5,2,2,2,2,2,9,No,NA,No,Yes,No,30,Yes,https://api.mwater.co/v3/images/202b29f83f854e68862e359dd2bcf829; https://api.mwater.co/v3/images/3745a2ee0451445d808e3790ce53906e; https://api.mwater.co/v3/images/a559a61275fa4b078c0e3120e6f7a5af,Minimal Wear,Yes,https://api.mwater.co/v3/images/2c8e8d975a4d48b6bcefab8827bffbf7; https://api.mwater.co/v3/images/ae1f35d154f84c79ad5fa9e8392e81a1,No,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,30,0,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,TRUE,1,NA,0,NA,0,TRUE,1,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,9,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,Functional,59.91,3
28/02/2020,Nthiramanja borehole  01,-15.9603408,35.3387998,17/06/2019,Yes,Non-functional,2,1,1,2,2,2,2,2,5,1,2,5,1,4,4,4,2,2,2,2,2,3,2,2,2,1,1,8,No,NA,Yes,Yes,No,24,Yes,https://api.mwater.co/v3/images/4cbe6e096fe944efbfc49f21986623f0; https://api.mwater.co/v3/images/4f2d60b686564c0bbad57df7deb367b3,As New,Yes,https://api.mwater.co/v3/images/6dadf39f5ef443ad8e3ef8dd9650832a; https://api.mwater.co/v3/images/c7b5911df5804a319e267f5b66492354,No,Yes,No,No,No,Yes,NA,NA,24,20,20,Yes,Yes,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,7,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,53.671,1
25/06/2019,Mkwera   village Borehole,-15.9157038,35.4608593,18/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,2,5,2,5,5,5,2,2,2,2,2,5,2,2,2,2,2,10,Yes,Bush bearing,No,Yes,Yes,331,Yes,https://api.mwater.co/v3/images/fd7fecb019fe4b86a53bd2e6e46aab12; https://api.mwater.co/v3/images/cd90cfd158e7451c924cf371370636ba; https://api.mwater.co/v3/images/db54213357fe45f8a8d8fa631ab35e75; https://api.mwater.co/v3/images/72213677736546f4b27a3b93c78e3806; https://api.mwater.co/v3/images/dc0ff12a876b4896815d163d77c18cb4; https://api.mwater.co/v3/images/8bd292d0fcee4fd181af745f6e66e52b; https://api.mwater.co/v3/images/851ec653f2eb45be80197cd3df93daff,Moderate Wear,Yes,https://api.mwater.co/v3/images/798b62bef6da41a395e0b1e7548cb68b; https://api.mwater.co/v3/images/d8781bf968c94bb596b312bb4382878c,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,33,10,NA,NA,NA,NA,NA,NA,TRUE,1,FALSE,NA,FALSE,NA,FALSE,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,60.1,2
13/12/2019,Mkwera   village Borehole,-15.9157038,35.4608593,18/06/2019,Yes,Partially Functional,2,2,2,5,2,2,2,5,5,2,5,5,2,2,2,5,2,2,2,2,2,5,2,2,2,2,2,8,No,NA,No,No,No,24,Yes,https://api.mwater.co/v3/images/ac17cfd495d441e1bd760a03a9e6cdb7; https://api.mwater.co/v3/images/df6b0902cf6d4fc989a5bb4f3310eaa9; https://api.mwater.co/v3/images/fbda714beca24ae5b0aeccbe2a730e6e; https://api.mwater.co/v3/images/7fd6d77724ff4be3b7c7f2523fa8d325; https://api.mwater.co/v3/images/83b62169aac74a289d8ec6e404345f9c,Minimal Wear,Yes,https://api.mwater.co/v3/images/3a20663b209b492b98809acf7a7a119a; https://api.mwater.co/v3/images/696d81433bff4d29ae2468c2731cb236; https://api.mwater.co/v3/images/7888bacc5db544a089e59b592635d587,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,50.261,2
19/06/2019,Kunlola   borehole 1,-15.917365,35.4062191,18/06/2019,Yes,Partially Functional,3,2,2,4,1,1,1,2,5,2,2,5,2,5,5,5,2,2,2,2,1,3,2,2,2,1,1,8,No,NA,No,No,No,24,Yes,https://api.mwater.co/v3/images/04a54ff704bf434595879444ffdd0304; https://api.mwater.co/v3/images/bc9142cf627e4b599db166eb8fc9a1f4; https://api.mwater.co/v3/images/d4ff578c4b294fc3bb8d840794524754,As New,Yes,https://api.mwater.co/v3/images/38af383432334fd69573332daf7228ee,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,8,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,31.63,1
24/02/2020,Kunlola   borehole 1,-15.917365,35.4062191,19/06/2019,Yes,Non-functional,4,Missing,4,Missing,5,5,5,4,5,2,4,5,3,5,5,5,2,2,4,5,4,Missing,3,5,5,4,4,3,No,NA,Yes,Yes,Yes,9,Yes,https://api.mwater.co/v3/images/cf011b31ad0c4b15aca6d88da74f17ca; https://api.mwater.co/v3/images/af4c670f9bfd47769d03af56444bc5f6; https://api.mwater.co/v3/images/629e6cacc249492fa412a103260d06fb,Minimal Wear,Yes,https://api.mwater.co/v3/images/7b730e34e16f42759ce670e442f2a07b,No,Yes,No,No,No,Yes,NA,NA,15,12,12,Yes,Yes,16,5,TRUE,4,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,FALSE,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,5,FALSE,NA,TRUE,5,TRUE,5,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,Functional,53.75,1
21/06/2019,Makulo  primary school borehole,-15.9097417,35.4073733,19/06/2019,No,Partially Functional,5,2,2,2,2,1,2,2,4,2,5,4,2,3,2,3,2,2,2,2,2,4,2,2,2,3,2,9,Yes,NA,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/09cc9eb3fb614d7a93c7d34fc8823dfc; https://api.mwater.co/v3/images/dda1d4a491f24be2966590f2f45629c8,Moderate Wear,Yes,https://api.mwater.co/v3/images/e249b19ef5254e638067d8174edd4797; https://api.mwater.co/v3/images/4cb2331b66bb452c8fa4acbf87614452; https://api.mwater.co/v3/images/0b439ac146974bd2a61cd48982cf09e6,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,5,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,60.161,1
26/02/2020,Beseni borehole 2,-15.6284695,35.5129812,19/06/2019,Yes,Non-functional,Missing,3,3,5,2,3,2,4,5,3,4,3,Missing,2,2,4,4,3,3,3,4,3,2,3,4,2,4,3,Yes,NA,Yes,Yes,Yes,11,Yes,https://api.mwater.co/v3/images/3888b281fd7446c88a830d727eae154f; https://api.mwater.co/v3/images/743bcf70816a499ba4bf332f6726ee27; https://api.mwater.co/v3/images/77cbb20d16e04866b4b4c9b2883cfc3c; https://api.mwater.co/v3/images/06070c1cac044620a9dafe6d98bffb84; https://api.mwater.co/v3/images/40f4ad8ded25471e8886a2e7178f1966; https://api.mwater.co/v3/images/cbce25be89c64fa493a044e734862ae3,Moderate Wear,Yes,https://api.mwater.co/v3/images/68fdce7011034c9798cdda91de44db4f; https://api.mwater.co/v3/images/d0910fed68f342f180c2b93b6817cef0,Yes,Yes,No,No,No,Yes,NA,NA,10,6,6,Yes,Yes,12,3,TRUE,3,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,FALSE,NA,NA,NA,TRUE,1,FALSE,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,Functional,57.591,1
26/02/2020,Khunje borehole,-15.6307631,35.5163641,19/06/2019,Yes,Partially Functional,4,2,2,Missing,4,4,4,3,4,2,3,4,2,4,4,4,2,2,3,3,3,4,3,4,3,3,3,7,Yes,NA,Yes,No,Yes,24,Yes,https://api.mwater.co/v3/images/2bcb519c0e1b4eebb34a033326c9601a; https://api.mwater.co/v3/images/b519ec1091354e8c80b9667b152699fa; https://api.mwater.co/v3/images/8449771bb1d6415ab80c4589d4b63af7,Significant Wear,Yes,https://api.mwater.co/v3/images/5ec4ca260e314c32aece352f95c45eaa; https://api.mwater.co/v3/images/bc6f4844b0424e64b0b13df1d803f738; https://api.mwater.co/v3/images/e7274359a4c847c0a39a209f95b092c1,No,Yes,No,No,No,No,NA,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,3,NA,NA,TRUE,3,TRUE,10,NA,NA,TRUE,1,TRUE,4,NA,NA,NA,NA,Functional,39.37,1
19/06/2019,Fundi  borehole 1,-15.9584665,35.4193718,19/06/2019,Yes,Partially Functional,3,2,2,5,2,3,2,5,5,2,2,2,2,5,2,5,2,2,2,2,1,2,1,2,2,1,1,13,No,NA,Yes,No,No,37,Yes,https://api.mwater.co/v3/images/2fd6d3f46fa543aaa3e4aa53fe0bd039; https://api.mwater.co/v3/images/baef2b6d0933474ca7e4f3727e532b34; https://api.mwater.co/v3/images/5e8f689cc9ec4f4b85ffa02322a6b01b; https://api.mwater.co/v3/images/06f3363bc65d450ca054ac40f7e56a00,Minimal Wear,Yes,https://api.mwater.co/v3/images/896571c302364684b6754f8af771c07b; https://api.mwater.co/v3/images/befd0b718d2c4ea0b45a08ba23b869de,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,45.297,2
5/12/2019,Fundi  borehole 1,-15.9584665,35.4193718,19/06/2019,Yes,Partially Functional,4,3,4,Missing,4,4,5,5,4,4,3,4,4,3,3,4,5,5,4,4,3,4,3,2,2,2,3,7,Yes,Head case is heavily damaged,Yes,Yes,No,21,Yes,https://api.mwater.co/v3/images/e74a22377b3f4dd7bed0e90ee2ba151f; https://api.mwater.co/v3/images/557fa551fae5408ca90e66a048a2a8ae; https://api.mwater.co/v3/images/11746c96574d4a53ac96dd87d365767d,Moderate Wear,Yes,https://api.mwater.co/v3/images/7c1ff0a77cb84efe8d9ddb1af6fdb79a; https://api.mwater.co/v3/images/dec82ae2edbb41e4aec8b3066529127a,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,21,7,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,TRUE,3,NA,NA,TRUE,6,NA,3,NA,NA,TRUE,NA,NA,NA,NA,NA,Functional,60.241,1
21/02/2020,Fundi  borehole 1,-15.9584665,35.4193718,19/06/2019,Yes,Non-functional,5,2,5,5,5,5,5,2,5,2,5,5,2,5,5,5,3,2,2,2,2,4,2,5,5,2,5,12,Yes,It was the cylinder the was broken and fell down to the bottom of the borehole.,No,No,No,36,Yes,https://api.mwater.co/v3/images/d8973a40d5c54068bc99753e8ea899d4; https://api.mwater.co/v3/images/c2e6d4ba19164f8d9562c0772813ddd8; https://api.mwater.co/v3/images/cd080b5aef0943b690b8fe384ef5969a; https://api.mwater.co/v3/images/2e3702f87cce4272918b2dd4e8cb5775; https://api.mwater.co/v3/images/216f1984d633412c833cfbe7986f00d3; https://api.mwater.co/v3/images/8ab9d8d36ba347b59cbad8aa8533e084; https://api.mwater.co/v3/images/55ac2ce835d54d0991a4320f96e4c8a0,Minimal Wear,Yes,https://api.mwater.co/v3/images/ba865c393d4448e3a1e075cba7a2d5fb,No,Yes,No,No,No,Yes,NA,NA,36,30,30,Yes,Yes,36,12,TRUE,4,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,TRUE,7,NA,NA,TRUE,1,TRUE,6,NA,NA,TRUE,1,Functional,NA,1
20/06/2019,Salamu  borehole 3,-15.949285,35.4044217,19/06/2019,Yes,Non-functional,5,2,2,2,5,5,5,2,5,2,2,5,2,5,5,5,2,2,2,2,2,5,3,2,5,2,2,9,Yes,A damaged cup seal was fished out.,No,No,No,27,Yes,https://api.mwater.co/v3/images/f9a3bf85f1774d35b0b717200114f9fe; https://api.mwater.co/v3/images/4ecab457fe5241548caeef79fc2ee7bd; https://api.mwater.co/v3/images/f75ad58f5985436381d227dbd3561b80; https://api.mwater.co/v3/images/5d37f41db4b04e729a90c8f60fcbd7c0,Minimal Wear,Yes,https://api.mwater.co/v3/images/ea4721ba2b9e4350b4a6da96d07b9bfa; https://api.mwater.co/v3/images/16399fa9d64946ed9d3e58a7e07bf12c; https://api.mwater.co/v3/images/665c62ad082145d7b8733278b6e5f1e4,No,No,No,No,No,No,No,NA,NA,NA,NA,NA,NA,30,10,TRUE,4,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,10,NA,NA,FALSE,NA,TRUE,4,NA,NA,NA,NA,Functional,45.669,1
6/12/2019,Salamu  borehole 3,-15.949285,35.4044217,11/6/2019,Yes,Partially Functional,5,2,1,5,2,2,5,2,5,1,5,5,2,5,5,5,1,2,2,2,5,5,2,1,3,1,2,8,No,NA,Yes,Yes,No,3,Yes,https://api.mwater.co/v3/images/1a67b3b0fc6348dd81c5ab8db79ae1dd; https://api.mwater.co/v3/images/1e2702672c084f18bdc9222701b49e7d,Minimal Wear,Yes,https://api.mwater.co/v3/images/b0f5de6eb1b3476f9c2874e98da2ab8f; https://api.mwater.co/v3/images/4e5d1ebac2484c03938e9a6ab79489d0; https://api.mwater.co/v3/images/98c9a55bb92142739199879c545cc61d,No,Yes,No,No,Yes,No,Yes,NA,NA,NA,NA,NA,NA,0,0,TRUE,4,NA,0,NA,0,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,TRUE,2,TRUE,0,NA,1,TRUE,2,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,7,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,58.551,2
19/06/2019,Salamu  borehole 2,-15.9456764,35.3981304,19/06/2019,Yes,Partially Functional,5,2,2,5,5,5,5,5,5,1,5,5,5,2,2,3,1,1,5,2,1,5,5,5,5,2,2,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/3df4ed7e28d74aa7a6f61dfc0287e134; https://api.mwater.co/v3/images/79fbac3fe4124259985973ae885f8b8e,Significant Wear,Yes,https://api.mwater.co/v3/images/cab818691db34a87a0443e4e2bc5a47b; https://api.mwater.co/v3/images/c43253ae3a2d447d990291d0962fcc7f; https://api.mwater.co/v3/images/051392cc0a6041d8b528de6d99743678,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,3,1,TRUE,4,NA,0,TRUE,1,TRUE,1,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,TRUE,2,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,TRUE,1,TRUE,10,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,Functional,49.726,1
9/12/2019,Salamu  borehole 2,-15.9456764,35.3981304,18/06/2019,Yes,Non-functional,1,2,1,5,2,1,4,5,5,2,5,5,1,5,5,5,1,2,1,2,5,5,2,2,1,2,1,8,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/1ef542e19d5c471f9d7759fac8997a95; https://api.mwater.co/v3/images/9bb90b29c2624325b816e4dd037f054a,As New,Yes,https://api.mwater.co/v3/images/b63b982a449543f3ae40849d1af91a7a,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,3,0,NA,0,NA,0,NA,0,TRUE,1,FALSE,0,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,TRUE,1,NA,2,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,NA,0,NA,0,TRUE,1,NA,9,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,52.191,2
7/3/2020,Salamu  borehole 2,-15.9456764,35.3981304,14/06/2019,Yes,Non-functional,4,2,2,2,5,5,5,5,5,2,2,3,1,5,5,5,2,2,5,1,5,2,2,1,2,1,2,5,No,NA,No,Yes,No,3,Yes,https://api.mwater.co/v3/images/49f1323f386e4d96aba887dd5060566c; https://api.mwater.co/v3/images/8d43df032b81456b800c25622f22dd69; https://api.mwater.co/v3/images/e3fc9c86d8a94596865ee6dd5f8867ec,As New,Yes,https://api.mwater.co/v3/images/5d1433bb65c34499bf6ef153fef60994; https://api.mwater.co/v3/images/c390c5a6fa70446d88357b93adf7f239,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,TRUE,1,NA,0,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,1,TRUE,1,NA,0,NA,0,TRUE,1,NA,0,TRUE,1,TRUE,6,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,72.361,1
13/06/2019,Demula borehole 3,-15.965988,35.479673,11/6/2019,No,Partially Functional,1,2,2,1,1,2,1,3,5,1,2,2,2,1,2,2,1,1,3,1,1,3,1,2,1,1,2,10,No,NA,No,No,No,3,Yes,https://api.mwater.co/v3/images/6c4a0f4570de4099a83d2f3f4b4908b6,As New,Yes,https://api.mwater.co/v3/images/2f7a96baf976495992b41b593e429308; https://api.mwater.co/v3/images/cb897826e59e4288b7da7e3c1bee184e,No,No,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,0,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,TRUE,2,NA,0,NA,0,TRUE,2,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,NA,0,Functional,52.82,1
19/06/2019,Nkondezi   primary school borehole,-15.9224121,35.413199,15/06/2019,Yes,Partially Functional,2,2,2,2,2,2,2,4,4,2,4,4,2,4,3,4,2,2,2,2,2,4,2,4,2,2,2,2,No,NA,Yes,Yes,No,7,Yes,https://api.mwater.co/v3/images/0bf73bbd4c154894902880d23110812c; https://api.mwater.co/v3/images/014e6275cb8743d994b2454d18ec0874; https://api.mwater.co/v3/images/2671838471994ba4b8e8113ea166eb36,Minimal Wear,Yes,https://api.mwater.co/v3/images/644d367ab236405290258f1afa2386bc; https://api.mwater.co/v3/images/f97270dee15c46b48bc1aec9bc9e6579,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,7,0,NA,0,NA,0,NA,1,NA,0,NA,1,NA,1,NA,1,NA,1,NA,2,NA,0,NA,0,NA,2,NA,0,NA,1,NA,1,NA,1,NA,0,NA,0,NA,0,NA,0,NA,0,NA,3,NA,0,NA,1,NA,0,NA,0,NA,0,Functional,58.47,1
5/7/2019,Chenkhuku borehole,-15.92091003,35.43798384,20/06/2019,Yes,Partially Functional,4,2,3,Missing,4,5,3,1,4,2,2,4,3,4,5,3,2,2,3,3,2,3,2,3,4,2,4,6,No,NA,No,No,No,19,Yes,https://api.mwater.co/v3/images/80ee915cf9aa4e90aa2683cd2c69661b; https://api.mwater.co/v3/images/1237cc9b503944eeab03e08ca27e2009; https://api.mwater.co/v3/images/8aa0ae672a6f422186b2687e0d53e861,Minimal Wear,Yes,https://api.mwater.co/v3/images/b9e480e7d2454926aab6e7625d36fe29; https://api.mwater.co/v3/images/ac96b9d63d7e4f22ae58d51bfcfc9dbc,Yes,Yes,No,Yes,No,No,Yes,NA,NA,NA,NA,NA,NA,19,6,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,FALSE,NA,NA,NA,TRUE,2,TRUE,4,NA,NA,TRUE,3,NA,NA,FALSE,NA,TRUE,6,FALSE,NA,TRUE,2,Functional,46.21,1
22/02/2020,Chenkhuku borehole,-15.92091003,35.43798384,18/06/2019,Yes,No longer exists or abandoned,4,5,4,5,5,5,5,5,5,3,5,5,3,5,5,5,3,3,4,4,3,Missing,2,4,3,5,2,8,Yes,The borehole had space between foot valve and roads making it fail to pump water.,No,Yes,No,34,Yes,https://api.mwater.co/v3/images/0e843ce3aed04d2290f72019d89bda44; https://api.mwater.co/v3/images/b310319c0f124c2cae2e8746d8d5d730; https://api.mwater.co/v3/images/70f5268c880849af900798d967b6698c; https://api.mwater.co/v3/images/dbb0caffc1d54f34990074bde9990e31,Significant Wear,Yes,https://api.mwater.co/v3/images/f5cfef51f2f148389e911a0a9c1f461a; https://api.mwater.co/v3/images/254952dc2b3a4d72ac9cc12c795765fb,Yes,Yes,No,Yes,No,Yes,NA,NA,27,20,20,Yes,Yes,27,9,TRUE,4,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,FALSE,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,7,TRUE,9,TRUE,1,TRUE,9,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,Functional,59.881,1
4/12/2019,Khokholiwa borehole 4,-15.6864885,35.4820317,22/06/2019,Yes,Partially Functional,2,2,2,3,2,2,2,3,4,1,2,5,2,5,4,4,2,2,1,1,1,5,1,2,2,2,2,9,No,NA,Yes,No,Yes,26,Yes,https://api.mwater.co/v3/images/66f3f7fb98cb443fbf6ae803c7f8380a; https://api.mwater.co/v3/images/5576a9e3021d40f2ae091d9081e77862; https://api.mwater.co/v3/images/8d3ff5cf271b4a61a46c62f0e4ff3f0e,Minimal Wear,Yes,https://api.mwater.co/v3/images/7039388708a246409f8f3be64432f3b4,Yes,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,26,9,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,2,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,48.898,1
8/7/2019,Munjale borehole,-15.6704407,35.4974788,20/06/2019,Yes,Partially Functional,3,2,3,Missing,5,3,3,3,2,2,3,4,2,3,3,2,3,3,2,2,2,5,3,2,2,3,2,8,Yes,NA,No,No,No,24,Yes,https://api.mwater.co/v3/images/44a47602e620438086e133e0b30165a9; https://api.mwater.co/v3/images/ecefea4b2cf24d6f8621dafa71ad8a32; https://api.mwater.co/v3/images/8d654ae4bc2947279d895f1c35a9c2ab,Moderate Wear,Yes,https://api.mwater.co/v3/images/bdc1a385ac4d4566837e68ab1f5467a9; https://api.mwater.co/v3/images/853a00a233984255b5f9bf1783a67405; https://api.mwater.co/v3/images/e2b5749bd22b43f8ba7c9edfdc5a119d,No,Yes,No,No,No,No,Yes,NA,NA,NA,NA,NA,NA,24,8,NA,NA,NA,NA,NA,NA,TRUE,1,FALSE,NA,NA,NA,NA,NA,NA,NA,FALSE,NA,NA,NA,NA,NA,TRUE,2,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,8,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,61.391,1
26/02/2020,Munjale borehole,-15.6704407,35.4974788,20/06/2019,Yes,Non-functional,4,3,2,Missing,4,4,4,5,4,2,4,4,2,4,4,4,2,2,3,Missing,2,4,2,Missing,3,4,2,3,No,NA,No,No,Yes,9,No,https://api.mwater.co/v3/images/3f7b462423054852af2295267868bb69; https://api.mwater.co/v3/images/9a1f52a800024aef96e05cc09b49d6cb; https://api.mwater.co/v3/images/3b639cfcc8644fb58d45536797b02c95,Minimal Wear,Yes,https://api.mwater.co/v3/images/bf3563ca3bca4161b3894824f9664a73,No,Yes,No,Yes,No,Yes,NA,NA,9,8,8,Yes,Yes,10,3,TRUE,3,TRUE,1,FALSE,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,2,NA,NA,FALSE,NA,TRUE,1,NA,NA,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,TRUE,NA,NA,NA,TRUE,1,NA,NA,TRUE,1,NA,NA,Functional,57.911,1
4/7/2019,Kuselema borehole 5,-15.6110224,35.528749,20/06/2019,Yes,Non-functional,5,2,2,5,2,2,2,5,5,2,5,5,2,5,5,5,5,5,2,2,5,5,2,2,2,2,2,12,Yes,Rods,No,No,No,37,Yes,https://api.mwater.co/v3/images/1ed3bb5d49d94b3a90f640d54d1c53cb; https://api.mwater.co/v3/images/65759c8c98564f248f84a11da415a0f7; https://api.mwater.co/v3/images/d5b9bba061064b1086fda96f87a79494; https://api.mwater.co/v3/images/84378250785d44888229d6f3c61a3b2d; https://api.mwater.co/v3/images/08921362a2d4404f9b5f9e302cb38ca5; https://api.mwater.co/v3/images/6cab60c1a2574ae5ad72f4006c1749f6; https://api.mwater.co/v3/images/98c030395d234c71b0de248bdb019a64; https://api.mwater.co/v3/images/75390bf92d5e47d9b525d666ea05ec57,Minimal Wear,Yes,https://api.mwater.co/v3/images/a454fe61a543486187d32c97e99353da; https://api.mwater.co/v3/images/783bf112ad2245d8898ffeaca85f8f1c; https://api.mwater.co/v3/images/ed843a4ff0a74d55abb5741c4efb86e5,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,37,12,TRUE,4,NA,NA,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,1,TRUE,1,TRUE,1,TRUE,1,NA,NA,NA,NA,TRUE,2,TRUE,12,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,Functional,56.66,3
9/6/2020,Chanje 1  borehole,-15.7679489,35.2658377,19/06/2019,Yes,Non-functional,5,2,5,5,2,2,2,5,5,2,5,5,5,2,2,5,2,2,2,2,5,5,2,5,5,2,2,9,Yes,rods,No,Yes,No,27,Yes,https://api.mwater.co/v3/images/9b877ecc680a4147b74e714a1515edc4; https://api.mwater.co/v3/images/3f7b956c8fa6485ca23ed17f7b9c2720; https://api.mwater.co/v3/images/99f7e6052e344510a075806266540dd4; https://api.mwater.co/v3/images/f5dcbc4020c9434185e13403c587bd0e; https://api.mwater.co/v3/images/ceac4f326bae43e6825fb63311eef414; https://api.mwater.co/v3/images/f105310e741246bd973276342814ec66; https://api.mwater.co/v3/images/a0a328e0c2e344728ec1e3d416053872; https://api.mwater.co/v3/images/8c113c0e31ab4b87a62487a5ca7ff950; https://api.mwater.co/v3/images/7ab52156482d4b0d8c3f579fc4fb81e2; https://api.mwater.co/v3/images/324e2c2cb0ce4891ace587ac68165138,Moderate Wear,Yes,https://api.mwater.co/v3/images/b9a6ed90bae745638ad744d0ee375c81; https://api.mwater.co/v3/images/7d25f82dce1d4a02a67a85d11298a3b4; https://api.mwater.co/v3/images/1b85617a3fc24c80baec6ad8e569825a; https://api.mwater.co/v3/images/208af76e613146a2a9fd34e9821f462d,No,Yes,No,No,No,No,No,NA,NA,NA,NA,NA,NA,27,9,TRUE,4,NA,NA,TRUE,1,TRUE,1,NA,NA,NA,NA,NA,NA,TRUE,1,TRUE,2,NA,NA,TRUE,1,TRUE,2,NA,NA,NA,NA,NA,NA,TRUE,1,NA,NA,NA,NA,NA,NA,NA,NA,TRUE,9,TRUE,9,NA,NA,TRUE,1,TRUE,10,NA,NA,NA,NA,Functional,61.572,3
